<?xml version="1.0" encoding="UTF-8" standalone="no"?>
<!-- edited with XMLSpy v2010 (http://www.altova.com) by MESMERiZE (MiZE) -->
<SCL xmlns="http://www.iec.ch/61850/2003/SCL">
	<Header id="" nameStructure="IEDName" revision="1.0" toolID="RedWind IED Modeler" version="1.0"/>
	<Communication>
		<SubNetwork name="MMS-A网" type="8-MMS">
			<ConnectedAP apName="S1" iedName="PCS001">
				<Address>
					<P type="OSI-AP-Title">1 3 9999 33</P>
					<P type="OSI-AE-Qualifier">33</P>
					<P type="OSI-PSEL">00 00 00 01</P>
					<P type="OSI-SSEL">00 01</P>
					<P type="OSI-TSEL">00 01</P>
					<P type="MMS-Port">102</P>
					<P type="IP">192.168.1.10</P>
					<P type="IP-SUBNET">255.255.255.0</P>
					<P type="IP-GATEWAY">192.168.1.1</P>
				</Address>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="MMS-B网" type="8-MMS">
			<ConnectedAP apName="S1" iedName="PCS001">
				<Address>
					<P type="OSI-AP-Title">1 3 9999 33</P>
					<P type="OSI-AE-Qualifier">33</P>
					<P type="OSI-PSEL">00 00 00 01</P>
					<P type="OSI-SSEL">00 01</P>
					<P type="OSI-TSEL">00 01</P>
					<P type="MMS-Port">102</P>
					<P type="IP">172.16.1.10</P>
					<P type="IP-SUBNET">255.255.255.0</P>
					<P type="IP-GATEWAY">172.16.1.1</P>
				</Address>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="GOOSE网" type="IECGOOSE">
			<ConnectedAP apName="S1" iedName="PCS001">
				<GSE ldInst="PIGO" cbName="gocb1">
					<Address>
						<P type="VLAN-ID">0</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0c-cd-01-00-01</P>
						<P type="APPID">1000</P>
					</Address>
					<MinTime unit="s" multiplier="m">2</MinTime>
					<MaxTime unit="s" multiplier="m">5000</MaxTime>
				</GSE>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED configVersion="V2021102" desc="PCS" type="PCS_2020" manufacturer="China" name="PCS001">
		<Services>
			<DynAssociation/>
			<SettingGroups>
				<SGEdit/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<SetDataSetValue/>
			<DataSetDirectory/>
			<ReadWrite/>
			<ConfReportControl max="20"/>
			<GetCBValues/>
			<GOOSE max="10"/>
			<GSSE max="10"/>
			<GSEDir/>
			<TimerActivatedControl/>
			<ReportSettings optFields="Conf" bufTime="Dyn" cbName="Conf" trgOps="Conf" rptID="Dyn" intgPd="Dyn" datSet="Conf"/>
			<FileHandling/>
		</Services>
		<AccessPoint name="S1">
			<Server>
				<Authentication password="true"/>
				<LDevice desc="公用信息" inst="LD0">
					<LN0 inst="" lnClass="LLN0" lnType="LLN0">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal" sAddr="">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="性能" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="公司名称" name="PCorpName">
							<DAI name="vendor">
								<Val>中国</Val>
							</DAI>
						</DOI>
						<DOI desc="软件版本" name="Version">
							<DAI name="vendor">
								<Val>V1.0.0.0</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN inst="1" lnClass="LPHD" lnType="LPHD">
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="遥控和遥信" inst="CTRL">
					<LN0 inst="" lnClass="LLN0" lnType="LLN0">
						<DataSet desc="遥信事件" name="dsTripInfo">
							<FCDA doName="FaultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="AlarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="DeratingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="BootingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="GridtiedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="OffgridStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="SystemONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="SystemStandbyStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="SystemChargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="SystemDischargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="SystemFullychargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="SystemTotallydischargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="SystemConstantVolttoppingcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="SystemConstantVoltfloatcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Acbusswitchclosed" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="RackDCswitch1closed" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="RackDCswitch2closed" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="RackDCswitch3closed" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="RackDCswitch4closed" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="RackDCswitch5closed" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="RackDCswitch6closed" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="RackDCswitch7closed" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="RackDCswitch8closed" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="RackDCswitch9closed" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="RackDCswitch10closed" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="RackDCswitch11closed" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="RackDCswitch12closed" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str01ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str01StandbyStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str01ChargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str01DischargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str01FullychargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str01TotallydischargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str01ConstantVolttoppingcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str01ConstantVoltfloatcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str01FaultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str01AlarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str01DeratingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str01BootingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str01GridtiedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str01OffgridStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str02ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str02StandbyStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str02ChargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str02DischargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str02FullychargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str02TotallydischargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str02ConstantVolttoppingcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str02ConstantVoltfloatcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str02FaultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str02AlarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str02DeratingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str02BootingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str02GridtiedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str02OffgridStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str03ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str03StandbyStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str03ChargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str03DischargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str03FullychargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str03TotallydischargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str03ConstantVolttoppingcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str03ConstantVoltfloatcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str03FaultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str03AlarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str03DeratingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str03BootingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str03GridtiedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str03OffgridStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str04ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str04StandbyStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str04ChargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str04DischargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str04FullychargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str04TotallydischargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str04ConstantVolttoppingcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str04ConstantVoltfloatcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str04FaultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str04AlarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str04DeratingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str04BootingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str04GridtiedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str04OffgridStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str05ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str05StandbyStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str05ChargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str05DischargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str05FullychargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str05TotallydischargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str05ConstantVolttoppingcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str05ConstantVoltfloatcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str05FaultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str05AlarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str05DeratingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str05BootingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str05GridtiedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str05OffgridStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str06ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str06StandbyStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str06ChargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str06DischargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str06FullychargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str06TotallydischargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str06ConstantVolttoppingcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str06ConstantVoltfloatcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str06FaultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str06AlarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str06DeratingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str06BootingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str06GridtiedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str06OffgridStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str07ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str07StandbyStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str07ChargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str07DischargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str07FullychargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str07TotallydischargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str07ConstantVolttoppingcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str07ConstantVoltfloatcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str07FaultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str07AlarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str07DeratingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str07BootingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str07GridtiedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str07OffgridStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str08ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str08StandbyStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str08ChargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str08DischargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str08FullychargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str08TotallydischargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str08ConstantVolttoppingcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str08ConstantVoltfloatcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str08FaultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str08AlarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str08DeratingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str08BootingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str08GridtiedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str08OffgridStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str09ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str09StandbyStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str09ChargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str09DischargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str09FullychargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str09TotallydischargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str09ConstantVolttoppingcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str09ConstantVoltfloatcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str09FaultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str09AlarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str09DeratingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str09BootingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str09GridtiedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str09OffgridStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str10ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str10StandbyStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str10ChargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str10DischargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str10FullychargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str10TotallydischargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str10ConstantVolttoppingcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str10ConstantVoltfloatcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str10FaultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str10AlarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str10DeratingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str10BootingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str10GridtiedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str10OffgridStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str11ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str11StandbyStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str11ChargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str11DischargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str11FullychargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str11TotallydischargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str11ConstantVolttoppingcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str11ConstantVoltfloatcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str11FaultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str11AlarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str11DeratingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str11BootingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str11GridtiedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str11OffgridStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str12ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str12StandbyStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str12ChargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str12DischargingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str12FullychargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str12TotallydischargedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str12ConstantVolttoppingcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str12ConstantVoltfloatcharging" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str12FaultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str12AlarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str12DeratingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str12BootingStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str12GridtiedStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Str12OffgridStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule01onlineStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule02onlineStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule03onlineStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule04onlineStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule05onlineStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule06onlineStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule07onlineStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule08onlineStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule09onlineStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule10onlineStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule11onlineStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule12onlineStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="CabinetcontrolboardonlineStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule01ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule02ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule03ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule04ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule05ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule06ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule07ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule08ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule09ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule10ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule11ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule12ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="CabinetcontrolboardONOFFStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule01alarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule02alarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule03alarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule04alarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule05alarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule06alarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule07alarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule08alarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule09alarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule10alarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule11alarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule12alarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="CabinetcontrolboardalarmStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule01faultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule02faultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule03faultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule04faultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule05faultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule06faultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule07faultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule08faultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule09faultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule10faultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule11faultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACmodule12faultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="CabinetcontrolboardfaultStatus" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="EPO" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Calibrationparameterabnormal" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Samplingzeroabnormal" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Flashabnormal" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="DSPinitializingabnormal" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Monitorinitializingabnormal" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="DSPversionabnormal" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="CPLDversionabnormal" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Hardwareversionabnormal" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="IDreduplicatedfault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="MasterConflictFault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="DSPParametermismatch" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="MonitorParametermismatch" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Drm0Shutdown" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Totalcommfault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="CANAcommFault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="CANBcommfault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="CANCcommfault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Synchronoussignal1fault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Synchronoussignal2fault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Auxiliaryboardcommfault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="SPIcommfault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="EMScommconnectiontimeout" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="BMScommconnectiontimeout" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="RJ485commFault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Gridammetercommtimeout" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="TotalFanfault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ModuleFanfault1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ModuleFanfault2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ModuleFanfault3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ModuleFanfault4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="CabinetFanfault1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="CabinetFanfault2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="CabinetFanfault3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="CabinetFanfault4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="TotalAuxiliarypowerfault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Auxiliarypowerfault1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Auxiliarypowerfault2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Auxiliarypowerfault3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Auxiliarypowerfault4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Auxiliarypowerfault5" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Totalovertempfault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Moduleovertemperature1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Moduleovertemperature2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Moduleovertemperature3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Moduleovertemperature4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Cabinetovertemperature1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Cabinetovertemperature2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Cabinetovertemperature3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Cabinetovertemperature4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Totalderatingabnormal" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Moduleovertempderating" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Cabinetovertempderating" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Ambientovertempderating" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Tempsensor1fault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Tempsensor2fault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Tempsensor3fault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Tempsensor4fault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Modulecurrentasymmetric" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="DCfuseblown" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACfuseblown" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Startfrequently" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Controllersamplingdifference" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Batteryunderenergy" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Insulationdetect1abnormal" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Insulationdetect2abnormal" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Bmsdrycontactfault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Ambienthumiditytoohigh" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="SPDfault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="PENcontactorshortcircuit" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="PENcontactoropencircuit" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Ncontactorshortcircuit" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Ncontactoropencircuit" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="TotalModuleovercurrentfault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Moduleovercurrentfault1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Moduleovercurrentfault2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Moduleovercurrentfault3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Moduleovercurrentfault4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Moduleovercurrentfault5" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Moduleovercurrentfault6" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Moduleovercurrentfault7" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="TotalModulecurrentlimitalarm" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Modulecurrentlimitalarm1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Modulecurrentlimitalarm2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Modulecurrentlimitalarm3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Modulecurrentlimitalarm4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Modulecurrentlimitalarm5" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Modulecurrentlimitalarm6" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Modulecurrentlimitalarm7" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="TotalModulecurrentabnormal" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Modulecurrentabnormal1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Modulecurrentabnormal2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Modulecurrentabnormal3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Modulecurrentabnormal4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Modulecurrentabnormal5" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Modulecurrentabnormal6" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Modulecurrentabnormal7" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="DCinputovervoltage" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="DCinputundervoltage" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="DCinputreverseconnection" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="DCoverloadalarm" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="DCoverloadtimeout" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="DCinputsoftstartfailed" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="DCIngalvanicbreakdevopencircuit" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="DCIngalvanicbreakdevshortcircuit" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="DCIngalvanicbreakdevhardwarefault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="DCinputsoftgalvanicbreakdevfault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="DCaccessdrycontactopencircuit" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="DCbusovervoltage" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="DCbusundervoltage" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="DCbusvoltageunbalanced" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="DCbussoftstartfailed" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="DCbusgalvanicbreakdevopencircuit" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="DCbusgalvanicbreakdevshortcircuit" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="DCbusgalvanicbreakdevhardwarefault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="DCbussoftgalvanicbreakdevfault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="DCinsulationdetectabnormal" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="BMSshutdownfault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="BMSdrycontactFullycharged" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="BMSdrycontacttotallydischarged" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACbusovervoltage" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACbusundervoltage" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACbusoverfrequency" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACbusunderfrequency" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACbusphasereversed" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACbusvoltageasymmetric" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACbusvoltageabnormal" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACbusphaselost" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Islandingprotection" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="PLLfailed" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Accurrentdccomponentexcess" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Acoverloadalarm" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Acoverloadtimeout" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Acbusconnectionforbidden" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="OffgridVoltabnormal" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="OffgridVoltoscillation" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="Offgridfrequencyabnormal" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="OffgridVoltphasereversed" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="OffgridVoltphaselost" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACvoltdccomponentexcess" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="OnOffgridtogglingerror" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACsoftstartfailed" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACgalvanicbreakdevopencircuit" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACgalvanicbreakdevshortcircuit" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACgalvanicbreakdevfaulthardwarefault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
							<FCDA doName="ACsoftgalvanicbreakdevfault" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
						</DataSet>
						<DataSet desc="遥控事件" name="dsTripcswi">
							<FCDA doName="ClearFault" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="1"/>
							<FCDA doName="Gridinterconnectionmode" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="1"/>
							<FCDA doName="SystemONOFFStatus" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="1"/>
							<FCDA doName="Str01ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="1"/>
							<FCDA doName="Str02ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="1"/>
							<FCDA doName="Str03ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="1"/>
							<FCDA doName="Str04ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="1"/>
							<FCDA doName="Str05ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="1"/>
							<FCDA doName="Str06ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="1"/>
							<FCDA doName="Str07ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="1"/>
							<FCDA doName="Str08ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="1"/>
							<FCDA doName="Str09ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="1"/>
							<FCDA doName="Str10ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="1"/>
							<FCDA doName="Str11ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="1"/>
							<FCDA doName="Str12ONOFFStatus" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="1"/>
						</DataSet>
						<ReportControl bufTime="0" rptID="dsTripInfo" confRev="1" intgPd="30000" name="brcbDsInfo" datSet="dsTripInfo" buffered="true">
							<TrgOps dchg="true" period="true" qchg="false" dupd="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="5"/>
						</ReportControl>
						<ReportControl bufTime="0" rptID="dsTripcswi" confRev="1" intgPd="30000" name="brcbDscswi" datSet="dsTripcswi" buffered="true">
							<TrgOps dchg="true" period="true" qchg="false" dupd="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="5"/>
						</ReportControl>
						<DOI name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
						</DOI>
					</LN0>
					<LN inst="1" lnClass="LPHD" lnType="LPHD">
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="1" lnClass="GGIO" lnType="GGIO" desc="遥信">
						<DOI name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="系统故障状态" name="FaultStatus">
							<DAI name="dU">
								<Val>系统故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="系统告警状态" name="AlarmStatus">
							<DAI name="dU">
								<Val>系统告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="系统降额状态" name="DeratingStatus">
							<DAI name="dU">
								<Val>系统降额状态</Val>
							</DAI>
						</DOI>
						<DOI desc="系统启动中状态" name="BootingStatus">
							<DAI name="dU">
								<Val>系统启动中状态</Val>
							</DAI>
						</DOI>
						<DOI desc="系统并网状态" name="GridtiedStatus">
							<DAI name="dU">
								<Val>系统并网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="系统离网状态" name="OffgridStatus">
							<DAI name="dU">
								<Val>系统离网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="系统启停状态" name="SystemONOFFStatus">
							<DAI name="dU">
								<Val>系统启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="系统待机状态" name="SystemStandbyStatus">
							<DAI name="dU">
								<Val>系统待机状态</Val>
							</DAI>
						</DOI>
						<DOI desc="系统充电状态" name="SystemChargingStatus">
							<DAI name="dU">
								<Val>系统充电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="系统放电状态" name="SystemDischargingStatus">
							<DAI name="dU">
								<Val>系统放电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="系统充满状态" name="SystemFullychargedStatus">
							<DAI name="dU">
								<Val>系统充满状态</Val>
							</DAI>
						</DOI>
						<DOI desc="系统放空状态" name="SystemTotallydischargedStatus">
							<DAI name="dU">
								<Val>系统放空状态</Val>
							</DAI>
						</DOI>
						<DOI desc="系统均充状态" name="SystemConstantVolttoppingcharging">
							<DAI name="dU">
								<Val>系统均充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="系统浮充状态" name="SystemConstantVoltfloatcharging">
							<DAI name="dU">
								<Val>系统浮充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线开关闭合" name="Acbusswitchclosed">
							<DAI name="dU">
								<Val>交流母线开关闭合</Val>
							</DAI>
						</DOI>
						<DOI desc="机架直流开关1闭合" name="RackDCswitch1closed">
							<DAI name="dU">
								<Val>机架直流开关1闭合</Val>
							</DAI>
						</DOI>
						<DOI desc="机架直流开关2闭合" name="RackDCswitch2closed">
							<DAI name="dU">
								<Val>机架直流开关2闭合</Val>
							</DAI>
						</DOI>
						<DOI desc="机架直流开关3闭合" name="RackDCswitch3closed">
							<DAI name="dU">
								<Val>机架直流开关3闭合</Val>
							</DAI>
						</DOI>
						<DOI desc="机架直流开关4闭合" name="RackDCswitch4closed">
							<DAI name="dU">
								<Val>机架直流开关4闭合</Val>
							</DAI>
						</DOI>
						<DOI desc="机架直流开关5闭合" name="RackDCswitch5closed">
							<DAI name="dU">
								<Val>机架直流开关5闭合</Val>
							</DAI>
						</DOI>
						<DOI desc="机架直流开关6闭合" name="RackDCswitch6closed">
							<DAI name="dU">
								<Val>机架直流开关6闭合</Val>
							</DAI>
						</DOI>
						<DOI desc="机架直流开关7闭合" name="RackDCswitch7closed">
							<DAI name="dU">
								<Val>机架直流开关7闭合</Val>
							</DAI>
						</DOI>
						<DOI desc="机架直流开关8闭合" name="RackDCswitch8closed">
							<DAI name="dU">
								<Val>机架直流开关8闭合</Val>
							</DAI>
						</DOI>
						<DOI desc="机架直流开关9闭合" name="RackDCswitch9closed">
							<DAI name="dU">
								<Val>机架直流开关9闭合</Val>
							</DAI>
						</DOI>
						<DOI desc="机架直流开关10闭合" name="RackDCswitch10closed">
							<DAI name="dU">
								<Val>机架直流开关10闭合</Val>
							</DAI>
						</DOI>
						<DOI desc="机架直流开关11闭合" name="RackDCswitch11closed">
							<DAI name="dU">
								<Val>机架直流开关11闭合</Val>
							</DAI>
						</DOI>
						<DOI desc="机架直流开关12闭合" name="RackDCswitch12closed">
							<DAI name="dU">
								<Val>机架直流开关12闭合</Val>
							</DAI>
						</DOI>
						<DOI desc="支路01启停状态" name="Str01ONOFFStatus">
							<DAI name="dU">
								<Val>支路01启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路01待机状态" name="Str01StandbyStatus">
							<DAI name="dU">
								<Val>支路01待机状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路01充电状态" name="Str01ChargingStatus">
							<DAI name="dU">
								<Val>支路01充电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路01放电状态" name="Str01DischargingStatus">
							<DAI name="dU">
								<Val>支路01放电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路01充满状态" name="Str01FullychargedStatus">
							<DAI name="dU">
								<Val>支路01充满状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路01放空状态" name="Str01TotallydischargedStatus">
							<DAI name="dU">
								<Val>支路01放空状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路01均充状态" name="Str01ConstantVolttoppingcharging">
							<DAI name="dU">
								<Val>支路01均充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路01浮充状态" name="Str01ConstantVoltfloatcharging">
							<DAI name="dU">
								<Val>支路01浮充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路01故障状态" name="Str01FaultStatus">
							<DAI name="dU">
								<Val>支路01故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路01告警状态" name="Str01AlarmStatus">
							<DAI name="dU">
								<Val>支路01告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路01降额状态" name="Str01DeratingStatus">
							<DAI name="dU">
								<Val>支路01降额状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路01启动中状态" name="Str01BootingStatus">
							<DAI name="dU">
								<Val>支路01启动中状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路01并网状态" name="Str01GridtiedStatus">
							<DAI name="dU">
								<Val>支路01并网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路01离网状态" name="Str01OffgridStatus">
							<DAI name="dU">
								<Val>支路01离网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路02启停状态" name="Str02ONOFFStatus">
							<DAI name="dU">
								<Val>支路02启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路02待机状态" name="Str02StandbyStatus">
							<DAI name="dU">
								<Val>支路02待机状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路02充电状态" name="Str02ChargingStatus">
							<DAI name="dU">
								<Val>支路02充电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路02放电状态" name="Str02DischargingStatus">
							<DAI name="dU">
								<Val>支路02放电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路02充满状态" name="Str02FullychargedStatus">
							<DAI name="dU">
								<Val>支路02充满状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路02放空状态" name="Str02TotallydischargedStatus">
							<DAI name="dU">
								<Val>支路02放空状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路02均充状态" name="Str02ConstantVolttoppingcharging">
							<DAI name="dU">
								<Val>支路02均充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路02浮充状态" name="Str02ConstantVoltfloatcharging">
							<DAI name="dU">
								<Val>支路02浮充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路02故障状态" name="Str02FaultStatus">
							<DAI name="dU">
								<Val>支路02故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路02告警状态" name="Str02AlarmStatus">
							<DAI name="dU">
								<Val>支路02告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路02降额状态" name="Str02DeratingStatus">
							<DAI name="dU">
								<Val>支路02降额状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路02启动中状态" name="Str02BootingStatus">
							<DAI name="dU">
								<Val>支路02启动中状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路02并网状态" name="Str02GridtiedStatus">
							<DAI name="dU">
								<Val>支路02并网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路02离网状态" name="Str02OffgridStatus">
							<DAI name="dU">
								<Val>支路02离网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路03启停状态" name="Str03ONOFFStatus">
							<DAI name="dU">
								<Val>支路03启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路03待机状态" name="Str03StandbyStatus">
							<DAI name="dU">
								<Val>支路03待机状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路03充电状态" name="Str03ChargingStatus">
							<DAI name="dU">
								<Val>支路03充电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路03放电状态" name="Str03DischargingStatus">
							<DAI name="dU">
								<Val>支路03放电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路03充满状态" name="Str03FullychargedStatus">
							<DAI name="dU">
								<Val>支路03充满状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路03放空状态" name="Str03TotallydischargedStatus">
							<DAI name="dU">
								<Val>支路03放空状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路03均充状态" name="Str03ConstantVolttoppingcharging">
							<DAI name="dU">
								<Val>支路03均充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路03浮充状态" name="Str03ConstantVoltfloatcharging">
							<DAI name="dU">
								<Val>支路03浮充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路03故障状态" name="Str03FaultStatus">
							<DAI name="dU">
								<Val>支路03故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路03告警状态" name="Str03AlarmStatus">
							<DAI name="dU">
								<Val>支路03告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路03降额状态" name="Str03DeratingStatus">
							<DAI name="dU">
								<Val>支路03降额状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路03启动中状态" name="Str03BootingStatus">
							<DAI name="dU">
								<Val>支路03启动中状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路03并网状态" name="Str03GridtiedStatus">
							<DAI name="dU">
								<Val>支路03并网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路03离网状态" name="Str03OffgridStatus">
							<DAI name="dU">
								<Val>支路03离网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路04启停状态" name="Str04ONOFFStatus">
							<DAI name="dU">
								<Val>支路04启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路04待机状态" name="Str04StandbyStatus">
							<DAI name="dU">
								<Val>支路04待机状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路04充电状态" name="Str04ChargingStatus">
							<DAI name="dU">
								<Val>支路04充电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路04放电状态" name="Str04DischargingStatus">
							<DAI name="dU">
								<Val>支路04放电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路04充满状态" name="Str04FullychargedStatus">
							<DAI name="dU">
								<Val>支路04充满状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路04放空状态" name="Str04TotallydischargedStatus">
							<DAI name="dU">
								<Val>支路04放空状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路04均充状态" name="Str04ConstantVolttoppingcharging">
							<DAI name="dU">
								<Val>支路04均充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路04浮充状态" name="Str04ConstantVoltfloatcharging">
							<DAI name="dU">
								<Val>支路04浮充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路04故障状态" name="Str04FaultStatus">
							<DAI name="dU">
								<Val>支路04故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路04告警状态" name="Str04AlarmStatus">
							<DAI name="dU">
								<Val>支路04告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路04降额状态" name="Str04DeratingStatus">
							<DAI name="dU">
								<Val>支路04降额状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路04启动中状态" name="Str04BootingStatus">
							<DAI name="dU">
								<Val>支路04启动中状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路04并网状态" name="Str04GridtiedStatus">
							<DAI name="dU">
								<Val>支路04并网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路04离网状态" name="Str04OffgridStatus">
							<DAI name="dU">
								<Val>支路04离网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路05启停状态" name="Str05ONOFFStatus">
							<DAI name="dU">
								<Val>支路05启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路05待机状态" name="Str05StandbyStatus">
							<DAI name="dU">
								<Val>支路05待机状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路05充电状态" name="Str05ChargingStatus">
							<DAI name="dU">
								<Val>支路05充电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路05放电状态" name="Str05DischargingStatus">
							<DAI name="dU">
								<Val>支路05放电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路05充满状态" name="Str05FullychargedStatus">
							<DAI name="dU">
								<Val>支路05充满状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路05放空状态" name="Str05TotallydischargedStatus">
							<DAI name="dU">
								<Val>支路05放空状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路05均充状态" name="Str05ConstantVolttoppingcharging">
							<DAI name="dU">
								<Val>支路05均充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路05浮充状态" name="Str05ConstantVoltfloatcharging">
							<DAI name="dU">
								<Val>支路05浮充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路05故障状态" name="Str05FaultStatus">
							<DAI name="dU">
								<Val>支路05故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路05告警状态" name="Str05AlarmStatus">
							<DAI name="dU">
								<Val>支路05告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路05降额状态" name="Str05DeratingStatus">
							<DAI name="dU">
								<Val>支路05降额状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路05启动中状态" name="Str05BootingStatus">
							<DAI name="dU">
								<Val>支路05启动中状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路05并网状态" name="Str05GridtiedStatus">
							<DAI name="dU">
								<Val>支路05并网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路05离网状态" name="Str05OffgridStatus">
							<DAI name="dU">
								<Val>支路05离网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路06启停状态" name="Str06ONOFFStatus">
							<DAI name="dU">
								<Val>支路06启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路06待机状态" name="Str06StandbyStatus">
							<DAI name="dU">
								<Val>支路06待机状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路06充电状态" name="Str06ChargingStatus">
							<DAI name="dU">
								<Val>支路06充电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路06放电状态" name="Str06DischargingStatus">
							<DAI name="dU">
								<Val>支路06放电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路06充满状态" name="Str06FullychargedStatus">
							<DAI name="dU">
								<Val>支路06充满状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路06放空状态" name="Str06TotallydischargedStatus">
							<DAI name="dU">
								<Val>支路06放空状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路06均充状态" name="Str06ConstantVolttoppingcharging">
							<DAI name="dU">
								<Val>支路06均充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路06浮充状态" name="Str06ConstantVoltfloatcharging">
							<DAI name="dU">
								<Val>支路06浮充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路06故障状态" name="Str06FaultStatus">
							<DAI name="dU">
								<Val>支路06故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路06告警状态" name="Str06AlarmStatus">
							<DAI name="dU">
								<Val>支路06告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路06降额状态" name="Str06DeratingStatus">
							<DAI name="dU">
								<Val>支路06降额状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路06启动中状态" name="Str06BootingStatus">
							<DAI name="dU">
								<Val>支路06启动中状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路06并网状态" name="Str06GridtiedStatus">
							<DAI name="dU">
								<Val>支路06并网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路06离网状态" name="Str06OffgridStatus">
							<DAI name="dU">
								<Val>支路06离网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路07启停状态" name="Str07ONOFFStatus">
							<DAI name="dU">
								<Val>支路07启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路07待机状态" name="Str07StandbyStatus">
							<DAI name="dU">
								<Val>支路07待机状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路07充电状态" name="Str07ChargingStatus">
							<DAI name="dU">
								<Val>支路07充电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路07放电状态" name="Str07DischargingStatus">
							<DAI name="dU">
								<Val>支路07放电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路07充满状态" name="Str07FullychargedStatus">
							<DAI name="dU">
								<Val>支路07充满状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路07放空状态" name="Str07TotallydischargedStatus">
							<DAI name="dU">
								<Val>支路07放空状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路07均充状态" name="Str07ConstantVolttoppingcharging">
							<DAI name="dU">
								<Val>支路07均充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路07浮充状态" name="Str07ConstantVoltfloatcharging">
							<DAI name="dU">
								<Val>支路07浮充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路07故障状态" name="Str07FaultStatus">
							<DAI name="dU">
								<Val>支路07故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路07告警状态" name="Str07AlarmStatus">
							<DAI name="dU">
								<Val>支路07告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路07降额状态" name="Str07DeratingStatus">
							<DAI name="dU">
								<Val>支路07降额状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路07启动中状态" name="Str07BootingStatus">
							<DAI name="dU">
								<Val>支路07启动中状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路07并网状态" name="Str07GridtiedStatus">
							<DAI name="dU">
								<Val>支路07并网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路07离网状态" name="Str07OffgridStatus">
							<DAI name="dU">
								<Val>支路07离网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路08启停状态" name="Str08ONOFFStatus">
							<DAI name="dU">
								<Val>支路08启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路08待机状态" name="Str08StandbyStatus">
							<DAI name="dU">
								<Val>支路08待机状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路08充电状态" name="Str08ChargingStatus">
							<DAI name="dU">
								<Val>支路08充电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路08放电状态" name="Str08DischargingStatus">
							<DAI name="dU">
								<Val>支路08放电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路08充满状态" name="Str08FullychargedStatus">
							<DAI name="dU">
								<Val>支路08充满状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路08放空状态" name="Str08TotallydischargedStatus">
							<DAI name="dU">
								<Val>支路08放空状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路08均充状态" name="Str08ConstantVolttoppingcharging">
							<DAI name="dU">
								<Val>支路08均充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路08浮充状态" name="Str08ConstantVoltfloatcharging">
							<DAI name="dU">
								<Val>支路08浮充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路08故障状态" name="Str08FaultStatus">
							<DAI name="dU">
								<Val>支路08故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路08告警状态" name="Str08AlarmStatus">
							<DAI name="dU">
								<Val>支路08告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路08降额状态" name="Str08DeratingStatus">
							<DAI name="dU">
								<Val>支路08降额状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路08启动中状态" name="Str08BootingStatus">
							<DAI name="dU">
								<Val>支路08启动中状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路08并网状态" name="Str08GridtiedStatus">
							<DAI name="dU">
								<Val>支路08并网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路08离网状态" name="Str08OffgridStatus">
							<DAI name="dU">
								<Val>支路08离网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路09启停状态" name="Str09ONOFFStatus">
							<DAI name="dU">
								<Val>支路09启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路09待机状态" name="Str09StandbyStatus">
							<DAI name="dU">
								<Val>支路09待机状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路09充电状态" name="Str09ChargingStatus">
							<DAI name="dU">
								<Val>支路09充电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路09放电状态" name="Str09DischargingStatus">
							<DAI name="dU">
								<Val>支路09放电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路09充满状态" name="Str09FullychargedStatus">
							<DAI name="dU">
								<Val>支路09充满状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路09放空状态" name="Str09TotallydischargedStatus">
							<DAI name="dU">
								<Val>支路09放空状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路09均充状态" name="Str09ConstantVolttoppingcharging">
							<DAI name="dU">
								<Val>支路09均充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路09浮充状态" name="Str09ConstantVoltfloatcharging">
							<DAI name="dU">
								<Val>支路09浮充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路09故障状态" name="Str09FaultStatus">
							<DAI name="dU">
								<Val>支路09故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路09告警状态" name="Str09AlarmStatus">
							<DAI name="dU">
								<Val>支路09告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路09降额状态" name="Str09DeratingStatus">
							<DAI name="dU">
								<Val>支路09降额状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路09启动中状态" name="Str09BootingStatus">
							<DAI name="dU">
								<Val>支路09启动中状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路09并网状态" name="Str09GridtiedStatus">
							<DAI name="dU">
								<Val>支路09并网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路09离网状态" name="Str09OffgridStatus">
							<DAI name="dU">
								<Val>支路09离网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10启停状态" name="Str10ONOFFStatus">
							<DAI name="dU">
								<Val>支路10启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10待机状态" name="Str10StandbyStatus">
							<DAI name="dU">
								<Val>支路10待机状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10充电状态" name="Str10ChargingStatus">
							<DAI name="dU">
								<Val>支路10充电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10放电状态" name="Str10DischargingStatus">
							<DAI name="dU">
								<Val>支路10放电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10充满状态" name="Str10FullychargedStatus">
							<DAI name="dU">
								<Val>支路10充满状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10放空状态" name="Str10TotallydischargedStatus">
							<DAI name="dU">
								<Val>支路10放空状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10均充状态" name="Str10ConstantVolttoppingcharging">
							<DAI name="dU">
								<Val>支路10均充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10浮充状态" name="Str10ConstantVoltfloatcharging">
							<DAI name="dU">
								<Val>支路10浮充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10故障状态" name="Str10FaultStatus">
							<DAI name="dU">
								<Val>支路10故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10告警状态" name="Str10AlarmStatus">
							<DAI name="dU">
								<Val>支路10告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10降额状态" name="Str10DeratingStatus">
							<DAI name="dU">
								<Val>支路10降额状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10启动中状态" name="Str10BootingStatus">
							<DAI name="dU">
								<Val>支路10启动中状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10并网状态" name="Str10GridtiedStatus">
							<DAI name="dU">
								<Val>支路10并网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10离网状态" name="Str10OffgridStatus">
							<DAI name="dU">
								<Val>支路10离网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11启停状态" name="Str11ONOFFStatus">
							<DAI name="dU">
								<Val>支路11启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11待机状态" name="Str11StandbyStatus">
							<DAI name="dU">
								<Val>支路11待机状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11充电状态" name="Str11ChargingStatus">
							<DAI name="dU">
								<Val>支路11充电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11放电状态" name="Str11DischargingStatus">
							<DAI name="dU">
								<Val>支路11放电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11充满状态" name="Str11FullychargedStatus">
							<DAI name="dU">
								<Val>支路11充满状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11放空状态" name="Str11TotallydischargedStatus">
							<DAI name="dU">
								<Val>支路11放空状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11均充状态" name="Str11ConstantVolttoppingcharging">
							<DAI name="dU">
								<Val>支路11均充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11浮充状态" name="Str11ConstantVoltfloatcharging">
							<DAI name="dU">
								<Val>支路11浮充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11故障状态" name="Str11FaultStatus">
							<DAI name="dU">
								<Val>支路11故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11告警状态" name="Str11AlarmStatus">
							<DAI name="dU">
								<Val>支路11告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11降额状态" name="Str11DeratingStatus">
							<DAI name="dU">
								<Val>支路11降额状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11启动中状态" name="Str11BootingStatus">
							<DAI name="dU">
								<Val>支路11启动中状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11并网状态" name="Str11GridtiedStatus">
							<DAI name="dU">
								<Val>支路11并网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11离网状态" name="Str11OffgridStatus">
							<DAI name="dU">
								<Val>支路11离网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12启停状态" name="Str12ONOFFStatus">
							<DAI name="dU">
								<Val>支路12启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12待机状态" name="Str12StandbyStatus">
							<DAI name="dU">
								<Val>支路12待机状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12充电状态" name="Str12ChargingStatus">
							<DAI name="dU">
								<Val>支路12充电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12放电状态" name="Str12DischargingStatus">
							<DAI name="dU">
								<Val>支路12放电状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12充满状态" name="Str12FullychargedStatus">
							<DAI name="dU">
								<Val>支路12充满状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12放空状态" name="Str12TotallydischargedStatus">
							<DAI name="dU">
								<Val>支路12放空状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12均充状态" name="Str12ConstantVolttoppingcharging">
							<DAI name="dU">
								<Val>支路12均充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12浮充状态" name="Str12ConstantVoltfloatcharging">
							<DAI name="dU">
								<Val>支路12浮充状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12故障状态" name="Str12FaultStatus">
							<DAI name="dU">
								<Val>支路12故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12告警状态" name="Str12AlarmStatus">
							<DAI name="dU">
								<Val>支路12告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12降额状态" name="Str12DeratingStatus">
							<DAI name="dU">
								<Val>支路12降额状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12启动中状态" name="Str12BootingStatus">
							<DAI name="dU">
								<Val>支路12启动中状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12并网状态" name="Str12GridtiedStatus">
							<DAI name="dU">
								<Val>支路12并网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12离网状态" name="Str12OffgridStatus">
							<DAI name="dU">
								<Val>支路12离网状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块01在线状态" name="ACmodule01onlineStatus">
							<DAI name="dU">
								<Val>AC模块01在线状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块02在线状态" name="ACmodule02onlineStatus">
							<DAI name="dU">
								<Val>AC模块02在线状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块03在线状态" name="ACmodule03onlineStatus">
							<DAI name="dU">
								<Val>AC模块03在线状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块04在线状态" name="ACmodule04onlineStatus">
							<DAI name="dU">
								<Val>AC模块04在线状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块05在线状态" name="ACmodule05onlineStatus">
							<DAI name="dU">
								<Val>AC模块05在线状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块06在线状态" name="ACmodule06onlineStatus">
							<DAI name="dU">
								<Val>AC模块06在线状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块07在线状态" name="ACmodule07onlineStatus">
							<DAI name="dU">
								<Val>AC模块07在线状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块08在线状态" name="ACmodule08onlineStatus">
							<DAI name="dU">
								<Val>AC模块08在线状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块09在线状态" name="ACmodule09onlineStatus">
							<DAI name="dU">
								<Val>AC模块09在线状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块10在线状态" name="ACmodule10onlineStatus">
							<DAI name="dU">
								<Val>AC模块10在线状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块11在线状态" name="ACmodule11onlineStatus">
							<DAI name="dU">
								<Val>AC模块11在线状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块12在线状态" name="ACmodule12onlineStatus">
							<DAI name="dU">
								<Val>AC模块12在线状态</Val>
							</DAI>
						</DOI>
						<DOI desc="机架控制板在线状态" name="CabinetcontrolboardonlineStatus">
							<DAI name="dU">
								<Val>机架控制板在线状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块01启停状态" name="ACmodule01ONOFFStatus">
							<DAI name="dU">
								<Val>AC模块01启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块02启停状态" name="ACmodule02ONOFFStatus">
							<DAI name="dU">
								<Val>AC模块02启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块03启停状态" name="ACmodule03ONOFFStatus">
							<DAI name="dU">
								<Val>AC模块03启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块04启停状态" name="ACmodule04ONOFFStatus">
							<DAI name="dU">
								<Val>AC模块04启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块05启停状态" name="ACmodule05ONOFFStatus">
							<DAI name="dU">
								<Val>AC模块05启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块06启停状态" name="ACmodule06ONOFFStatus">
							<DAI name="dU">
								<Val>AC模块06启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块07启停状态" name="ACmodule07ONOFFStatus">
							<DAI name="dU">
								<Val>AC模块07启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块08启停状态" name="ACmodule08ONOFFStatus">
							<DAI name="dU">
								<Val>AC模块08启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块09启停状态" name="ACmodule09ONOFFStatus">
							<DAI name="dU">
								<Val>AC模块09启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块10启停状态" name="ACmodule10ONOFFStatus">
							<DAI name="dU">
								<Val>AC模块10启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块11启停状态" name="ACmodule11ONOFFStatus">
							<DAI name="dU">
								<Val>AC模块11启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块12启停状态" name="ACmodule12ONOFFStatus">
							<DAI name="dU">
								<Val>AC模块12启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="机架控制板启停状态" name="CabinetcontrolboardONOFFStatus">
							<DAI name="dU">
								<Val>机架控制板启停状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块01告警状态" name="ACmodule01alarmStatus">
							<DAI name="dU">
								<Val>AC模块01告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块02告警状态" name="ACmodule02alarmStatus">
							<DAI name="dU">
								<Val>AC模块02告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块03告警状态" name="ACmodule03alarmStatus">
							<DAI name="dU">
								<Val>AC模块03告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块04告警状态" name="ACmodule04alarmStatus">
							<DAI name="dU">
								<Val>AC模块04告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块05告警状态" name="ACmodule05alarmStatus">
							<DAI name="dU">
								<Val>AC模块05告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块06告警状态" name="ACmodule06alarmStatus">
							<DAI name="dU">
								<Val>AC模块06告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块07告警状态" name="ACmodule07alarmStatus">
							<DAI name="dU">
								<Val>AC模块07告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块08告警状态" name="ACmodule08alarmStatus">
							<DAI name="dU">
								<Val>AC模块08告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块09告警状态" name="ACmodule09alarmStatus">
							<DAI name="dU">
								<Val>AC模块09告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块10告警状态" name="ACmodule10alarmStatus">
							<DAI name="dU">
								<Val>AC模块10告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块11告警状态" name="ACmodule11alarmStatus">
							<DAI name="dU">
								<Val>AC模块11告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块12告警状态" name="ACmodule12alarmStatus">
							<DAI name="dU">
								<Val>AC模块12告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="机架控制板告警状态" name="CabinetcontrolboardalarmStatus">
							<DAI name="dU">
								<Val>机架控制板告警状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块01故障状态" name="ACmodule01faultStatus">
							<DAI name="dU">
								<Val>AC模块01故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块02故障状态" name="ACmodule02faultStatus">
							<DAI name="dU">
								<Val>AC模块02故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块03故障状态" name="ACmodule03faultStatus">
							<DAI name="dU">
								<Val>AC模块03故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块04故障状态" name="ACmodule04faultStatus">
							<DAI name="dU">
								<Val>AC模块04故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块05故障状态" name="ACmodule05faultStatus">
							<DAI name="dU">
								<Val>AC模块05故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块06故障状态" name="ACmodule06faultStatus">
							<DAI name="dU">
								<Val>AC模块06故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块07故障状态" name="ACmodule07faultStatus">
							<DAI name="dU">
								<Val>AC模块07故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块08故障状态" name="ACmodule08faultStatus">
							<DAI name="dU">
								<Val>AC模块08故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块09故障状态" name="ACmodule09faultStatus">
							<DAI name="dU">
								<Val>AC模块09故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块10故障状态" name="ACmodule10faultStatus">
							<DAI name="dU">
								<Val>AC模块10故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块11故障状态" name="ACmodule11faultStatus">
							<DAI name="dU">
								<Val>AC模块11故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="AC模块12故障状态" name="ACmodule12faultStatus">
							<DAI name="dU">
								<Val>AC模块12故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="机架控制板故障状态" name="CabinetcontrolboardfaultStatus">
							<DAI name="dU">
								<Val>机架控制板故障状态</Val>
							</DAI>
						</DOI>
						<DOI desc="紧急停机" name="EPO">
							<DAI name="dU">
								<Val>紧急停机</Val>
							</DAI>
						</DOI>
						<DOI desc="校准参数异常" name="Calibrationparameterabnormal">
							<DAI name="dU">
								<Val>校准参数异常</Val>
							</DAI>
						</DOI>
						<DOI desc="采样零点异常" name="Samplingzeroabnormal">
							<DAI name="dU">
								<Val>采样零点异常</Val>
							</DAI>
						</DOI>
						<DOI desc="Flash异常" name="Flashabnormal">
							<DAI name="dU">
								<Val>Flash异常</Val>
							</DAI>
						</DOI>
						<DOI desc="DSP初始化异常" name="DSPinitializingabnormal">
							<DAI name="dU">
								<Val>DSP初始化异常</Val>
							</DAI>
						</DOI>
						<DOI desc="监控初始化异常" name="Monitorinitializingabnormal">
							<DAI name="dU">
								<Val>监控初始化异常</Val>
							</DAI>
						</DOI>
						<DOI desc="DSP版本异常" name="DSPversionabnormal">
							<DAI name="dU">
								<Val>DSP版本异常</Val>
							</DAI>
						</DOI>
						<DOI desc="CPLD版本异常" name="CPLDversionabnormal">
							<DAI name="dU">
								<Val>CPLD版本异常</Val>
							</DAI>
						</DOI>
						<DOI desc="硬件版本异常" name="Hardwareversionabnormal">
							<DAI name="dU">
								<Val>硬件版本异常</Val>
							</DAI>
						</DOI>
						<DOI desc="重号故障" name="IDreduplicatedfault">
							<DAI name="dU">
								<Val>重号故障</Val>
							</DAI>
						</DOI>
						<DOI desc="主机冲突故障" name="MasterConflictFault">
							<DAI name="dU">
								<Val>主机冲突故障</Val>
							</DAI>
						</DOI>
						<DOI desc="DSP参数设置不匹配" name="DSPParametermismatch">
							<DAI name="dU">
								<Val>DSP参数设置不匹配</Val>
							</DAI>
						</DOI>
						<DOI desc="监控参数设置不匹配" name="MonitorParametermismatch">
							<DAI name="dU">
								<Val>监控参数设置不匹配</Val>
							</DAI>
						</DOI>
						<DOI desc="Drm0 关机" name="Drm0Shutdown">
							<DAI name="dU">
								<Val>Drm0 关机</Val>
							</DAI>
						</DOI>
						<DOI desc="总通信故障" name="Totalcommfault">
							<DAI name="dU">
								<Val>总通信故障</Val>
							</DAI>
						</DOI>
						<DOI desc="CANA通信故障" name="CANAcommFault">
							<DAI name="dU">
								<Val>CANA通信故障</Val>
							</DAI>
						</DOI>
						<DOI desc="CANB通信故障" name="CANBcommfault">
							<DAI name="dU">
								<Val>CANB通信故障</Val>
							</DAI>
						</DOI>
						<DOI desc="CANC通信故障" name="CANCcommfault">
							<DAI name="dU">
								<Val>CANC通信故障</Val>
							</DAI>
						</DOI>
						<DOI desc="同步信号1故障" name="Synchronoussignal1fault">
							<DAI name="dU">
								<Val>同步信号1故障</Val>
							</DAI>
						</DOI>
						<DOI desc="同步信号2故障" name="Synchronoussignal2fault">
							<DAI name="dU">
								<Val>同步信号2故障</Val>
							</DAI>
						</DOI>
						<DOI desc="辅助控制板通信故障" name="Auxiliaryboardcommfault">
							<DAI name="dU">
								<Val>辅助控制板通信故障</Val>
							</DAI>
						</DOI>
						<DOI desc="SPI通信故障" name="SPIcommfault">
							<DAI name="dU">
								<Val>SPI通信故障</Val>
							</DAI>
						</DOI>
						<DOI desc="EMS通信连接超时" name="EMScommconnectiontimeout">
							<DAI name="dU">
								<Val>EMS通信连接超时</Val>
							</DAI>
						</DOI>
						<DOI desc="BMS通信连接超时" name="BMScommconnectiontimeout">
							<DAI name="dU">
								<Val>BMS通信连接超时</Val>
							</DAI>
						</DOI>
						<DOI desc="RJ485通讯故障" name="RJ485commFault">
							<DAI name="dU">
								<Val>RJ485通讯故障</Val>
							</DAI>
						</DOI>
						<DOI desc="电网电表通信超时" name="Gridammetercommtimeout">
							<DAI name="dU">
								<Val>电网电表通信超时</Val>
							</DAI>
						</DOI>
						<DOI desc="总风扇故障" name="TotalFanfault">
							<DAI name="dU">
								<Val>总风扇故障</Val>
							</DAI>
						</DOI>
						<DOI desc="模块风扇故障1" name="ModuleFanfault1">
							<DAI name="dU">
								<Val>模块风扇故障1</Val>
							</DAI>
						</DOI>
						<DOI desc="模块风扇故障2" name="ModuleFanfault2">
							<DAI name="dU">
								<Val>模块风扇故障2</Val>
							</DAI>
						</DOI>
						<DOI desc="模块风扇故障3" name="ModuleFanfault3">
							<DAI name="dU">
								<Val>模块风扇故障3</Val>
							</DAI>
						</DOI>
						<DOI desc="模块风扇故障4" name="ModuleFanfault4">
							<DAI name="dU">
								<Val>模块风扇故障4</Val>
							</DAI>
						</DOI>
						<DOI desc="机柜风扇故障1" name="CabinetFanfault1">
							<DAI name="dU">
								<Val>机柜风扇故障1</Val>
							</DAI>
						</DOI>
						<DOI desc="机柜风扇故障2" name="CabinetFanfault2">
							<DAI name="dU">
								<Val>机柜风扇故障2</Val>
							</DAI>
						</DOI>
						<DOI desc="机柜风扇故障3" name="CabinetFanfault3">
							<DAI name="dU">
								<Val>机柜风扇故障3</Val>
							</DAI>
						</DOI>
						<DOI desc="机柜风扇故障4" name="CabinetFanfault4">
							<DAI name="dU">
								<Val>机柜风扇故障4</Val>
							</DAI>
						</DOI>
						<DOI desc="总辅助电源故障" name="TotalAuxiliarypowerfault">
							<DAI name="dU">
								<Val>总辅助电源故障</Val>
							</DAI>
						</DOI>
						<DOI desc="辅助电源故障1" name="Auxiliarypowerfault1">
							<DAI name="dU">
								<Val>辅助电源故障1</Val>
							</DAI>
						</DOI>
						<DOI desc="辅助电源故障2" name="Auxiliarypowerfault2">
							<DAI name="dU">
								<Val>辅助电源故障2</Val>
							</DAI>
						</DOI>
						<DOI desc="辅助电源故障3" name="Auxiliarypowerfault3">
							<DAI name="dU">
								<Val>辅助电源故障3</Val>
							</DAI>
						</DOI>
						<DOI desc="辅助电源故障4" name="Auxiliarypowerfault4">
							<DAI name="dU">
								<Val>辅助电源故障4</Val>
							</DAI>
						</DOI>
						<DOI desc="辅助电源故障5" name="Auxiliarypowerfault5">
							<DAI name="dU">
								<Val>辅助电源故障5</Val>
							</DAI>
						</DOI>
						<DOI desc="总过温故障" name="Totalovertempfault">
							<DAI name="dU">
								<Val>总过温故障</Val>
							</DAI>
						</DOI>
						<DOI desc="模块过温1" name="Moduleovertemperature1">
							<DAI name="dU">
								<Val>模块过温1</Val>
							</DAI>
						</DOI>
						<DOI desc="模块过温2" name="Moduleovertemperature2">
							<DAI name="dU">
								<Val>模块过温2</Val>
							</DAI>
						</DOI>
						<DOI desc="模块过温3" name="Moduleovertemperature3">
							<DAI name="dU">
								<Val>模块过温3</Val>
							</DAI>
						</DOI>
						<DOI desc="模块过温4" name="Moduleovertemperature4">
							<DAI name="dU">
								<Val>模块过温4</Val>
							</DAI>
						</DOI>
						<DOI desc="机柜过温1" name="Cabinetovertemperature1">
							<DAI name="dU">
								<Val>机柜过温1</Val>
							</DAI>
						</DOI>
						<DOI desc="机柜过温2" name="Cabinetovertemperature2">
							<DAI name="dU">
								<Val>机柜过温2</Val>
							</DAI>
						</DOI>
						<DOI desc="机柜过温3" name="Cabinetovertemperature3">
							<DAI name="dU">
								<Val>机柜过温3</Val>
							</DAI>
						</DOI>
						<DOI desc="机柜过温4" name="Cabinetovertemperature4">
							<DAI name="dU">
								<Val>机柜过温4</Val>
							</DAI>
						</DOI>
						<DOI desc="总降额异常" name="Totalderatingabnormal">
							<DAI name="dU">
								<Val>总降额异常</Val>
							</DAI>
						</DOI>
						<DOI desc="模块过温降额" name="Moduleovertempderating">
							<DAI name="dU">
								<Val>模块过温降额</Val>
							</DAI>
						</DOI>
						<DOI desc="机柜过温降额" name="Cabinetovertempderating">
							<DAI name="dU">
								<Val>机柜过温降额</Val>
							</DAI>
						</DOI>
						<DOI desc="环境过温降额" name="Ambientovertempderating">
							<DAI name="dU">
								<Val>环境过温降额</Val>
							</DAI>
						</DOI>
						<DOI desc="温度探头1故障" name="Tempsensor1fault">
							<DAI name="dU">
								<Val>温度探头1故障</Val>
							</DAI>
						</DOI>
						<DOI desc="温度探头2故障" name="Tempsensor2fault">
							<DAI name="dU">
								<Val>温度探头2故障</Val>
							</DAI>
						</DOI>
						<DOI desc="温度探头3故障" name="Tempsensor3fault">
							<DAI name="dU">
								<Val>温度探头3故障</Val>
							</DAI>
						</DOI>
						<DOI desc="温度探头4故障" name="Tempsensor4fault">
							<DAI name="dU">
								<Val>温度探头4故障</Val>
							</DAI>
						</DOI>
						<DOI desc="模块电流不平衡" name="Modulecurrentasymmetric">
							<DAI name="dU">
								<Val>模块电流不平衡</Val>
							</DAI>
						</DOI>
						<DOI desc="直流保险故障" name="DCfuseblown">
							<DAI name="dU">
								<Val>直流保险故障</Val>
							</DAI>
						</DOI>
						<DOI desc="交流保险故障" name="ACfuseblown">
							<DAI name="dU">
								<Val>交流保险故障</Val>
							</DAI>
						</DOI>
						<DOI desc="频繁启动" name="Startfrequently">
							<DAI name="dU">
								<Val>频繁启动</Val>
							</DAI>
						</DOI>
						<DOI desc="控制器采样不一致" name="Controllersamplingdifference">
							<DAI name="dU">
								<Val>控制器采样不一致</Val>
							</DAI>
						</DOI>
						<DOI desc="电池电量不足" name="Batteryunderenergy">
							<DAI name="dU">
								<Val>电池电量不足</Val>
							</DAI>
						</DOI>
						<DOI desc="绝缘检测异常1" name="Insulationdetect1abnormal">
							<DAI name="dU">
								<Val>绝缘检测异常1</Val>
							</DAI>
						</DOI>
						<DOI desc="绝缘检测异常2" name="Insulationdetect2abnormal">
							<DAI name="dU">
								<Val>绝缘检测异常2</Val>
							</DAI>
						</DOI>
						<DOI desc="BMS干节点故障" name="Bmsdrycontactfault">
							<DAI name="dU">
								<Val>BMS干节点故障</Val>
							</DAI>
						</DOI>
						<DOI desc="环境湿度过高" name="Ambienthumiditytoohigh">
							<DAI name="dU">
								<Val>环境湿度过高</Val>
							</DAI>
						</DOI>
						<DOI desc="防雷器故障" name="SPDfault">
							<DAI name="dU">
								<Val>防雷器故障</Val>
							</DAI>
						</DOI>
						<DOI desc="PE-N接触器短路" name="PENcontactorshortcircuit">
							<DAI name="dU">
								<Val>PE-N接触器短路</Val>
							</DAI>
						</DOI>
						<DOI desc="PE-N接触器开路" name="PENcontactoropencircuit">
							<DAI name="dU">
								<Val>PE-N接触器开路</Val>
							</DAI>
						</DOI>
						<DOI desc="N接触器短路" name="Ncontactorshortcircuit">
							<DAI name="dU">
								<Val>N接触器短路</Val>
							</DAI>
						</DOI>
						<DOI desc="N接触器开路" name="Ncontactoropencircuit">
							<DAI name="dU">
								<Val>N接触器开路</Val>
							</DAI>
						</DOI>
						<DOI desc="总模块过流故障" name="TotalModuleovercurrentfault">
							<DAI name="dU">
								<Val>总模块过流故障</Val>
							</DAI>
						</DOI>
						<DOI desc="模块过流故障1" name="Moduleovercurrentfault1">
							<DAI name="dU">
								<Val>模块过流故障1</Val>
							</DAI>
						</DOI>
						<DOI desc="模块过流故障2" name="Moduleovercurrentfault2">
							<DAI name="dU">
								<Val>模块过流故障2</Val>
							</DAI>
						</DOI>
						<DOI desc="模块过流故障3" name="Moduleovercurrentfault3">
							<DAI name="dU">
								<Val>模块过流故障3</Val>
							</DAI>
						</DOI>
						<DOI desc="模块过流故障4" name="Moduleovercurrentfault4">
							<DAI name="dU">
								<Val>模块过流故障4</Val>
							</DAI>
						</DOI>
						<DOI desc="模块过流故障5" name="Moduleovercurrentfault5">
							<DAI name="dU">
								<Val>模块过流故障5</Val>
							</DAI>
						</DOI>
						<DOI desc="模块过流故障6" name="Moduleovercurrentfault6">
							<DAI name="dU">
								<Val>模块过流故障6</Val>
							</DAI>
						</DOI>
						<DOI desc="模块过流故障7" name="Moduleovercurrentfault7">
							<DAI name="dU">
								<Val>模块过流故障7</Val>
							</DAI>
						</DOI>
						<DOI desc="总模块限流告警" name="TotalModulecurrentlimitalarm">
							<DAI name="dU">
								<Val>总模块限流告警</Val>
							</DAI>
						</DOI>
						<DOI desc="模块限流告警1" name="Modulecurrentlimitalarm1">
							<DAI name="dU">
								<Val>模块限流告警1</Val>
							</DAI>
						</DOI>
						<DOI desc="模块限流告警2" name="Modulecurrentlimitalarm2">
							<DAI name="dU">
								<Val>模块限流告警2</Val>
							</DAI>
						</DOI>
						<DOI desc="模块限流告警3" name="Modulecurrentlimitalarm3">
							<DAI name="dU">
								<Val>模块限流告警3</Val>
							</DAI>
						</DOI>
						<DOI desc="模块限流告警4" name="Modulecurrentlimitalarm4">
							<DAI name="dU">
								<Val>模块限流告警4</Val>
							</DAI>
						</DOI>
						<DOI desc="模块限流告警5" name="Modulecurrentlimitalarm5">
							<DAI name="dU">
								<Val>模块限流告警5</Val>
							</DAI>
						</DOI>
						<DOI desc="模块限流告警6" name="Modulecurrentlimitalarm6">
							<DAI name="dU">
								<Val>模块限流告警6</Val>
							</DAI>
						</DOI>
						<DOI desc="模块限流告警7" name="Modulecurrentlimitalarm7">
							<DAI name="dU">
								<Val>模块限流告警7</Val>
							</DAI>
						</DOI>
						<DOI desc="总模块电流异常" name="TotalModulecurrentabnormal">
							<DAI name="dU">
								<Val>总模块电流异常</Val>
							</DAI>
						</DOI>
						<DOI desc="模块电流异常1" name="Modulecurrentabnormal1">
							<DAI name="dU">
								<Val>模块电流异常1</Val>
							</DAI>
						</DOI>
						<DOI desc="模块电流异常2" name="Modulecurrentabnormal2">
							<DAI name="dU">
								<Val>模块电流异常2</Val>
							</DAI>
						</DOI>
						<DOI desc="模块电流异常3" name="Modulecurrentabnormal3">
							<DAI name="dU">
								<Val>模块电流异常3</Val>
							</DAI>
						</DOI>
						<DOI desc="模块电流异常4" name="Modulecurrentabnormal4">
							<DAI name="dU">
								<Val>模块电流异常4</Val>
							</DAI>
						</DOI>
						<DOI desc="模块电流异常5" name="Modulecurrentabnormal5">
							<DAI name="dU">
								<Val>模块电流异常5</Val>
							</DAI>
						</DOI>
						<DOI desc="模块电流异常6" name="Modulecurrentabnormal6">
							<DAI name="dU">
								<Val>模块电流异常6</Val>
							</DAI>
						</DOI>
						<DOI desc="模块电流异常7" name="Modulecurrentabnormal7">
							<DAI name="dU">
								<Val>模块电流异常7</Val>
							</DAI>
						</DOI>
						<DOI desc="直流输入过压" name="DCinputovervoltage">
							<DAI name="dU">
								<Val>直流输入过压</Val>
							</DAI>
						</DOI>
						<DOI desc="直流输入欠压" name="DCinputundervoltage">
							<DAI name="dU">
								<Val>直流输入欠压</Val>
							</DAI>
						</DOI>
						<DOI desc="直流输入反接" name="DCinputreverseconnection">
							<DAI name="dU">
								<Val>直流输入反接</Val>
							</DAI>
						</DOI>
						<DOI desc="直流过载报警" name="DCoverloadalarm">
							<DAI name="dU">
								<Val>直流过载报警</Val>
							</DAI>
						</DOI>
						<DOI desc="直流过载超时" name="DCoverloadtimeout">
							<DAI name="dU">
								<Val>直流过载超时</Val>
							</DAI>
						</DOI>
						<DOI desc="直流输入软启动失败" name="DCinputsoftstartfailed">
							<DAI name="dU">
								<Val>直流输入软启动失败</Val>
							</DAI>
						</DOI>
						<DOI desc="直流输入电控开关开路" name="DCIngalvanicbreakdevopencircuit">
							<DAI name="dU">
								<Val>直流输入电控开关开路</Val>
							</DAI>
						</DOI>
						<DOI desc="直流输入电控开关短路" name="DCIngalvanicbreakdevshortcircuit">
							<DAI name="dU">
								<Val>直流输入电控开关短路</Val>
							</DAI>
						</DOI>
						<DOI desc="直流输入电控开关硬件故障" name="DCIngalvanicbreakdevhardwarefault">
							<DAI name="dU">
								<Val>直流输入电控开关硬件故障</Val>
							</DAI>
						</DOI>
						<DOI desc="直流输入软启电控开关故障" name="DCinputsoftgalvanicbreakdevfault">
							<DAI name="dU">
								<Val>直流输入软启电控开关故障</Val>
							</DAI>
						</DOI>
						<DOI desc="直流接入干节点开路" name="DCaccessdrycontactopencircuit">
							<DAI name="dU">
								<Val>直流接入干节点开路</Val>
							</DAI>
						</DOI>
						<DOI desc="直流母线过压" name="DCbusovervoltage">
							<DAI name="dU">
								<Val>直流母线过压</Val>
							</DAI>
						</DOI>
						<DOI desc="直流母线欠压" name="DCbusundervoltage">
							<DAI name="dU">
								<Val>直流母线欠压</Val>
							</DAI>
						</DOI>
						<DOI desc="直流母线电压不平衡" name="DCbusvoltageunbalanced">
							<DAI name="dU">
								<Val>直流母线电压不平衡</Val>
							</DAI>
						</DOI>
						<DOI desc="直流母线软启动失败" name="DCbussoftstartfailed">
							<DAI name="dU">
								<Val>直流母线软启动失败</Val>
							</DAI>
						</DOI>
						<DOI desc="直流母线电控开关开路" name="DCbusgalvanicbreakdevopencircuit">
							<DAI name="dU">
								<Val>直流母线电控开关开路</Val>
							</DAI>
						</DOI>
						<DOI desc="直流母线电控开关短路" name="DCbusgalvanicbreakdevshortcircuit">
							<DAI name="dU">
								<Val>直流母线电控开关短路</Val>
							</DAI>
						</DOI>
						<DOI desc="直流母线电控开关硬件故障" name="DCbusgalvanicbreakdevhardwarefault">
							<DAI name="dU">
								<Val>直流母线电控开关硬件故障</Val>
							</DAI>
						</DOI>
						<DOI desc="直流母线软启电控开关故障" name="DCbussoftgalvanicbreakdevfault">
							<DAI name="dU">
								<Val>直流母线软启电控开关故障</Val>
							</DAI>
						</DOI>
						<DOI desc="直流绝缘检测异常" name="DCinsulationdetectabnormal">
							<DAI name="dU">
								<Val>直流绝缘检测异常</Val>
							</DAI>
						</DOI>
						<DOI desc="BMS跳机故障" name="BMSshutdownfault">
							<DAI name="dU">
								<Val>BMS跳机故障</Val>
							</DAI>
						</DOI>
						<DOI desc="BMS干节点禁止充电" name="BMSdrycontactFullycharged">
							<DAI name="dU">
								<Val>BMS干节点禁止充电</Val>
							</DAI>
						</DOI>
						<DOI desc="BMS干节点禁止放电" name="BMSdrycontacttotallydischarged">
							<DAI name="dU">
								<Val>BMS干节点禁止放电</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线过压" name="ACbusovervoltage">
							<DAI name="dU">
								<Val>交流母线过压</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线欠压" name="ACbusundervoltage">
							<DAI name="dU">
								<Val>交流母线欠压</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线过频" name="ACbusoverfrequency">
							<DAI name="dU">
								<Val>交流母线过频</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线欠频" name="ACbusunderfrequency">
							<DAI name="dU">
								<Val>交流母线欠频</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线反序" name="ACbusphasereversed">
							<DAI name="dU">
								<Val>交流母线反序</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线电压不平衡" name="ACbusvoltageasymmetric">
							<DAI name="dU">
								<Val>交流母线电压不平衡</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线电压异常" name="ACbusvoltageabnormal">
							<DAI name="dU">
								<Val>交流母线电压异常</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线缺相" name="ACbusphaselost">
							<DAI name="dU">
								<Val>交流母线缺相</Val>
							</DAI>
						</DOI>
						<DOI desc="孤岛保护" name="Islandingprotection">
							<DAI name="dU">
								<Val>孤岛保护</Val>
							</DAI>
						</DOI>
						<DOI desc="锁相失败" name="PLLfailed">
							<DAI name="dU">
								<Val>锁相失败</Val>
							</DAI>
						</DOI>
						<DOI desc="交流电流直流分量超量" name="Accurrentdccomponentexcess">
							<DAI name="dU">
								<Val>交流电流直流分量超量</Val>
							</DAI>
						</DOI>
						<DOI desc="交流过载报警" name="Acoverloadalarm">
							<DAI name="dU">
								<Val>交流过载报警</Val>
							</DAI>
						</DOI>
						<DOI desc="交流过载超时" name="Acoverloadtimeout">
							<DAI name="dU">
								<Val>交流过载超时</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线禁止接入" name="Acbusconnectionforbidden">
							<DAI name="dU">
								<Val>交流母线禁止接入</Val>
							</DAI>
						</DOI>
						<DOI desc="离网电压异常" name="OffgridVoltabnormal">
							<DAI name="dU">
								<Val>离网电压异常</Val>
							</DAI>
						</DOI>
						<DOI desc="离网电压震荡" name="OffgridVoltoscillation">
							<DAI name="dU">
								<Val>离网电压震荡</Val>
							</DAI>
						</DOI>
						<DOI desc="离网频率异常" name="Offgridfrequencyabnormal">
							<DAI name="dU">
								<Val>离网频率异常</Val>
							</DAI>
						</DOI>
						<DOI desc="离网电压反序" name="OffgridVoltphasereversed">
							<DAI name="dU">
								<Val>离网电压反序</Val>
							</DAI>
						</DOI>
						<DOI desc="离网电压缺相" name="OffgridVoltphaselost">
							<DAI name="dU">
								<Val>离网电压缺相</Val>
							</DAI>
						</DOI>
						<DOI desc="交流电压直流分量超量" name="ACvoltdccomponentexcess">
							<DAI name="dU">
								<Val>交流电压直流分量超量</Val>
							</DAI>
						</DOI>
						<DOI desc="并离网切换错误" name="OnOffgridtogglingerror">
							<DAI name="dU">
								<Val>并离网切换错误</Val>
							</DAI>
						</DOI>
						<DOI desc="交流软启动失败" name="ACsoftstartfailed">
							<DAI name="dU">
								<Val>交流软启动失败</Val>
							</DAI>
						</DOI>
						<DOI desc="交流电控开关开路" name="ACgalvanicbreakdevopencircuit">
							<DAI name="dU">
								<Val>交流电控开关开路</Val>
							</DAI>
						</DOI>
						<DOI desc="交流电控开关短路" name="ACgalvanicbreakdevshortcircuit">
							<DAI name="dU">
								<Val>交流电控开关短路</Val>
							</DAI>
						</DOI>
						<DOI desc="交流电控开关硬件故障" name="ACgalvanicbreakdevfaulthardwarefault">
							<DAI name="dU">
								<Val>交流电控开关硬件故障</Val>
							</DAI>
						</DOI>
						<DOI desc="交流软启电控开关故障" name="ACsoftgalvanicbreakdevfault">
							<DAI name="dU">
								<Val>交流软启电控开关故障</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="1" lnClass="CSWI" lnType="CSWI" desc="遥控">
						<DOI name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="清除故障" name="ClearFault">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>清除故障</Val>
							</DAI>
						</DOI>
						<DOI desc="并离网模式" name="Gridinterconnectionmode">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>并离网模式</Val>
							</DAI>
						</DOI>
						<DOI desc="系统启停" name="SystemONOFFStatus">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>系统启停</Val>
							</DAI>
						</DOI>
						<DOI desc="支路01启停" name="Str01ONOFFStatus">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路01启停</Val>
							</DAI>
						</DOI>
						<DOI desc="支路02启停" name="Str02ONOFFStatus">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路02启停</Val>
							</DAI>
						</DOI>
						<DOI desc="支路03启停" name="Str03ONOFFStatus">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路03启停</Val>
							</DAI>
						</DOI>
						<DOI desc="支路04启停" name="Str04ONOFFStatus">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路04启停</Val>
							</DAI>
						</DOI>
						<DOI desc="支路05启停" name="Str05ONOFFStatus">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路05启停</Val>
							</DAI>
						</DOI>
						<DOI desc="支路06启停" name="Str06ONOFFStatus">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路06启停</Val>
							</DAI>
						</DOI>
						<DOI desc="支路07启停" name="Str07ONOFFStatus">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路07启停</Val>
							</DAI>
						</DOI>
						<DOI desc="支路08启停" name="Str08ONOFFStatus">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路08启停</Val>
							</DAI>
						</DOI>
						<DOI desc="支路09启停" name="Str09ONOFFStatus">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路09启停</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10启停" name="Str10ONOFFStatus">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路10启停</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11启停" name="Str11ONOFFStatus">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路11启停</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12启停" name="Str12ONOFFStatus">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路12启停</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="遥测和遥调" inst="MEAS">
					<LN0 inst="" lnClass="LLN0" lnType="LLN0">
						<DataSet desc="遥测事件" name="dsmeasMX">
							<FCDA doName="Moduletemperature" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Ambienttemperature" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Maximumoperatingcapacity" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="TotalPFofACbus" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="L1PFofACbus" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="L2PFofACbus" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="L3PFofACbus" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="TotalactivepowerofACbus" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="L1activepowerofACbus" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="L2activepowerofACbus" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="L3activepowerofACbus" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="TotalreactivepowerofACbus" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="L1reactivepowerofACbus" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="L2reactivepowerofACbus" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="L3reactivepowerofACbus" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="TotalapparentpowerofACbus" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="L1apparentpowerofACbus" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="L2apparentpowerofACbus" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="L3apparentpowerofACbus" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="L1currentofACbus" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="L2currentofACbus" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="L3currentofACbus" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="ACbusfrequency" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="L1L2voltageofACbus" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="L2L3voltageofACbus" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="L3L1voltageofACbus" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="DischargedenergythroughACport" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="ChargedenergythroughACport" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="DailydischargedenergythroughACport" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="DailychargedenergythroughACport" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str01DCpower" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str01DCcurrent" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str01DCinputvoltage" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str02DCpower" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str02DCcurrent" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str02DCinputvoltage" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str03DCpower" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str03DCcurrent" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str03DCinputvoltage" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str04DCpower" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str04DCcurrent" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str04DCinputvoltage" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str05DCpower" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str05DCcurrent" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str05DCinputvoltage" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str06DCpower" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str06DCcurrent" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str06DCinputvoltage" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str07DCpower" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str07DCcurrent" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str07DCinputvoltage" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str08DCpower" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str08DCcurrent" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str08DCinputvoltage" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str09DCpower" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str09DCcurrent" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str09DCinputvoltage" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str10DCpower" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str10DCcurrent" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str10DCinputvoltage" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str11DCpower" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str11DCcurrent" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str11DCinputvoltage" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str12DCpower" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str12DCcurrent" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="Str12DCinputvoltage" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
						</DataSet>
						<DataSet desc="遥调事件" name="dsmeasSP">
							<FCDA doName="Energydispatchingmode" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Activepowercontrolmode" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Reactivepowercontrolmode" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Activepowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Reactivepowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="PFsetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str01ACpowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str02ACpowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str03ACpowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str04ACpowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str05ACpowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str06ACpowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str07ACpowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str08ACpowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str09ACpowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str10ACpowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str11ACpowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str12ACpowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str01DCcontrolmode" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str02DCcontrolmode" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str03DCcontrolmode" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str04DCcontrolmode" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str05DCcontrolmode" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str06DCcontrolmode" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str07DCcontrolmode" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str08DCcontrolmode" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str09DCcontrolmode" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str10DCcontrolmode" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str11DCcontrolmode" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str12DCcontrolmode" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str01DCcurrentsetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str02DCcurrentsetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str03DCcurrentsetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str04DCcurrentsetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str05DCcurrentsetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str06DCcurrentsetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str07DCcurrentsetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str08DCcurrentsetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str09DCcurrentsetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str10DCcurrentsetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str11DCcurrentsetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str12DCcurrentsetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str01DCpowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str02DCpowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str03DCpowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str04DCpowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str05DCpowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str06DCpowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str07DCpowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str08DCpowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str09DCpowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str10DCpowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str11DCpowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str12DCpowersetpoint" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str01Maximumchargecurrent" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str02Maximumchargecurrent" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str03Maximumchargecurrent" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str04Maximumchargecurrent" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str05Maximumchargecurrent" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str06Maximumchargecurrent" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str07Maximumchargecurrent" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str08Maximumchargecurrent" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str09Maximumchargecurrent" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str10Maximumchargecurrent" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str11Maximumchargecurrent" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str12Maximumchargecurrent" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str01Maximumdischargecurrent" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str02Maximumdischargecurrent" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str03Maximumdischargecurrent" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str04Maximumdischargecurrent" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str05Maximumdischargecurrent" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str06Maximumdischargecurrent" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str07Maximumdischargecurrent" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str08Maximumdischargecurrent" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str09Maximumdischargecurrent" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str10Maximumdischargecurrent" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str11Maximumdischargecurrent" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="Str12Maximumdischargecurrent" fc="SP" ldInst="MEAS" lnClass="MMXU" lnInst="2"/>
						</DataSet>
						<ReportControl bufTime="1000" rptID="dsmeasMX" confRev="1" intgPd="30000" name="urcbMeasMX" datSet="dsmeasMX" buffered="false">
							<TrgOps period="true" dupd="false" dchg="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true"/>
							<RptEnabled max="5"/>
						</ReportControl>
						<ReportControl bufTime="0" rptID="dsmeasSP" confRev="1" intgPd="30000" name="urcbMeasSP" datSet="dsmeasSP" buffered="true">
							<TrgOps period="true" dupd="false" dchg="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true"/>
							<RptEnabled max="5"/>
						</ReportControl>
				
						<DOI name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt"/>
					</LN0>
					<LN inst="1" lnClass="LPHD" lnType="LPHD">
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="1" lnClass="MMXU" lnType="MMXU-R0" desc="遥测">
						<DOI name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="模块温度" name="Moduletemperature">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>模块温度</Val>
							</DAI>
						</DOI>
						<DOI desc="环境温度" name="Ambienttemperature">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>环境温度</Val>
							</DAI>
						</DOI>
						<DOI desc="最大运行容量" name="Maximumoperatingcapacity">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>最大运行容量</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线总功率因数" name="TotalPFofACbus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>交流母线总功率因数</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线A相功率因数" name="L1PFofACbus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>交流母线A相功率因数</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线B相功率因数" name="L2PFofACbus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>交流母线B相功率因数</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线C相功率因数" name="L3PFofACbus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>交流母线C相功率因数</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线总有功功率" name="TotalactivepowerofACbus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>交流母线总有功功率</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线A相有功功率" name="L1activepowerofACbus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>交流母线A相有功功率</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线B相有功功率" name="L2activepowerofACbus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>交流母线B相有功功率</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线C相有功功率" name="L3activepowerofACbus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>交流母线C相有功功率</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线总无功功率" name="TotalreactivepowerofACbus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Var</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>交流母线总无功功率</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线A相无功功率" name="L1reactivepowerofACbus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Var</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>交流母线A相无功功率</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线B相无功功率" name="L2reactivepowerofACbus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Var</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>交流母线B相无功功率</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线C相无功功率" name="L3reactivepowerofACbus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Var</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>交流母线C相无功功率</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线总视在功率" name="TotalapparentpowerofACbus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>交流母线总视在功率</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线A相视在功率" name="L1apparentpowerofACbus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>交流母线A相视在功率</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线B相视在功率" name="L2apparentpowerofACbus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>交流母线B相视在功率</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线C相视在功率" name="L3apparentpowerofACbus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>交流母线C相视在功率</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线A相电流" name="L1currentofACbus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>交流母线A相电流</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线B相电流" name="L2currentofACbus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>交流母线B相电流</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线C相电流" name="L3currentofACbus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>交流母线C相电流</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线频率" name="ACbusfrequency">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>交流母线频率</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线AB线电压" name="L1L2voltageofACbus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>交流母线AB线电压</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线BC线电压" name="L2L3voltageofACbus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>交流母线BC线电压</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线CA线电压" name="L3L1voltageofACbus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>交流母线CA线电压</Val>
							</DAI>
						</DOI>
						<DOI desc="累计交流放电电量" name="DischargedenergythroughACport">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>累计交流放电电量</Val>
							</DAI>
						</DOI>
						<DOI desc="累计交流充电电量" name="ChargedenergythroughACport">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>累计交流充电电量</Val>
							</DAI>
						</DOI>
						<DOI desc="当天交流放电电量" name="DailydischargedenergythroughACport">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>当天交流放电电量</Val>
							</DAI>
						</DOI>
						<DOI desc="当天交流充电电量" name="DailychargedenergythroughACport">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>当天交流充电电量</Val>
							</DAI>
						</DOI>
						<DOI desc="支路01直流功率" name="Str01DCpower">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>直流功率</Val>
							</DAI>
						</DOI>
						<DOI desc="支路01直流电流" name="Str01DCcurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>直流电流</Val>
							</DAI>
						</DOI>
						<DOI desc="支路01直流输入电压" name="Str01DCinputvoltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>直流输入电压</Val>
							</DAI>
						</DOI>
						<DOI desc="支路02直流功率" name="Str02DCpower">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路02直流功率</Val>
							</DAI>
						</DOI>
						<DOI desc="支路02直流电流" name="Str02DCcurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路02直流电流</Val>
							</DAI>
						</DOI>
						<DOI desc="支路02直流输入电压" name="Str02DCinputvoltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路02直流输入电压</Val>
							</DAI>
						</DOI>
						<DOI desc="支路03直流功率" name="Str03DCpower">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路03直流功率</Val>
							</DAI>
						</DOI>
						<DOI desc="支路03直流电流" name="Str03DCcurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路03直流电流</Val>
							</DAI>
						</DOI>
						<DOI desc="支路03直流输入电压" name="Str03DCinputvoltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路03直流输入电压</Val>
							</DAI>
						</DOI>
						<DOI desc="支路04直流功率" name="Str04DCpower">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路04直流功率</Val>
							</DAI>
						</DOI>
						<DOI desc="支路04直流电流" name="Str04DCcurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路04直流电流</Val>
							</DAI>
						</DOI>
						<DOI desc="支路04直流输入电压" name="Str04DCinputvoltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路04直流输入电压</Val>
							</DAI>
						</DOI>
						<DOI desc="支路05直流功率" name="Str05DCpower">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路05直流功率</Val>
							</DAI>
						</DOI>
						<DOI desc="支路05直流电流" name="Str05DCcurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路05直流电流</Val>
							</DAI>
						</DOI>
						<DOI desc="支路05直流输入电压" name="Str05DCinputvoltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路05直流输入电压</Val>
							</DAI>
						</DOI>
						<DOI desc="支路06直流功率" name="Str06DCpower">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路06直流功率</Val>
							</DAI>
						</DOI>
						<DOI desc="支路06直流电流" name="Str06DCcurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路06直流电流</Val>
							</DAI>
						</DOI>
						<DOI desc="支路06直流输入电压" name="Str06DCinputvoltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路06直流输入电压</Val>
							</DAI>
						</DOI>
						<DOI desc="支路07直流功率" name="Str07DCpower">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路07直流功率</Val>
							</DAI>
						</DOI>
						<DOI desc="支路07直流电流" name="Str07DCcurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路07直流电流</Val>
							</DAI>
						</DOI>
						<DOI desc="支路07直流输入电压" name="Str07DCinputvoltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路07直流输入电压</Val>
							</DAI>
						</DOI>
						<DOI desc="支路08直流功率" name="Str08DCpower">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路08直流功率</Val>
							</DAI>
						</DOI>
						<DOI desc="支路08直流电流" name="Str08DCcurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路08直流电流</Val>
							</DAI>
						</DOI>
						<DOI desc="支路08直流输入电压" name="Str08DCinputvoltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路08直流输入电压</Val>
							</DAI>
						</DOI>
						<DOI desc="支路09直流功率" name="Str09DCpower">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路09直流功率</Val>
							</DAI>
						</DOI>
						<DOI desc="支路09直流电流" name="Str09DCcurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路09直流电流</Val>
							</DAI>
						</DOI>
						<DOI desc="支路09直流输入电压" name="Str09DCinputvoltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路09直流输入电压</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10直流功率" name="Str10DCpower">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路10直流功率</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10直流电流" name="Str10DCcurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路10直流电流</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10直流输入电压" name="Str10DCinputvoltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路10直流输入电压</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11直流功率" name="Str11DCpower">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路11直流功率</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11直流电流" name="Str11DCcurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路11直流电流</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11直流输入电压" name="Str11DCinputvoltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路11直流输入电压</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12直流功率" name="Str12DCpower">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路12直流功率</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12直流电流" name="Str12DCcurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路12直流电流</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12直流输入电压" name="Str12DCinputvoltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路12直流输入电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="2" lnClass="MMXU" lnType="MMXU-RW" desc="遥调">
						<DOI name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt"/>
						<DOI desc="能量调度模式" name="Energydispatchingmode">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>能量调度模式</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="有功控制模式" name="Activepowercontrolmode">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>有功控制模式</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="无功控制模式" name="Reactivepowercontrolmode">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>无功控制模式</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="有功功率设置" name="Activepowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>有功功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="无功功率设置" name="Reactivepowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Var</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>无功功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="功率因数设置" name="PFsetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>功率因数设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路01交流功率设置" name="Str01ACpowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路01交流功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路02交流功率设置" name="Str02ACpowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路02交流功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路03交流功率设置" name="Str03ACpowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路03交流功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路04交流功率设置" name="Str04ACpowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路04交流功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路05交流功率设置" name="Str05ACpowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路05交流功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路06交流功率设置" name="Str06ACpowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路06交流功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路07交流功率设置" name="Str07ACpowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路07交流功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路08交流功率设置" name="Str08ACpowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路08交流功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路09交流功率设置" name="Str09ACpowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路09交流功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路10交流功率设置" name="Str10ACpowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路10交流功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路11交流功率设置" name="Str11ACpowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路11交流功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路12交流功率设置" name="Str12ACpowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路12交流功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路01直流控制模式" name="Str01DCcontrolmode">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路01直流控制模式</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路02直流控制模式" name="Str02DCcontrolmode">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路02直流控制模式</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路03直流控制模式" name="Str03DCcontrolmode">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路03直流控制模式</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路04直流控制模式" name="Str04DCcontrolmode">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路04直流控制模式</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路05直流控制模式" name="Str05DCcontrolmode">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路05直流控制模式</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路06直流控制模式" name="Str06DCcontrolmode">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路06直流控制模式</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路07直流控制模式" name="Str07DCcontrolmode">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路07直流控制模式</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路08直流控制模式" name="Str08DCcontrolmode">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路08直流控制模式</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路09直流控制模式" name="Str09DCcontrolmode">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路09直流控制模式</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路10直流控制模式" name="Str10DCcontrolmode">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路10直流控制模式</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路11直流控制模式" name="Str11DCcontrolmode">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路11直流控制模式</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路12直流控制模式" name="Str12DCcontrolmode">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路12直流控制模式</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路01直流电流设置" name="Str01DCcurrentsetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路01直流电流设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-3200.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路02直流电流设置" name="Str02DCcurrentsetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路02直流电流设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-3200.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路03直流电流设置" name="Str03DCcurrentsetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路03直流电流设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-3200.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路04直流电流设置" name="Str04DCcurrentsetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路04直流电流设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-3200.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路05直流电流设置" name="Str05DCcurrentsetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路05直流电流设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-3200.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路06直流电流设置" name="Str06DCcurrentsetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路06直流电流设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-3200.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路07直流电流设置" name="Str07DCcurrentsetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路07直流电流设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-3200.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路08直流电流设置" name="Str08DCcurrentsetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路08直流电流设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-3200.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路09直流电流设置" name="Str09DCcurrentsetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路09直流电流设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-3200.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路10直流电流设置" name="Str10DCcurrentsetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路10直流电流设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-3200.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路11直流电流设置" name="Str11DCcurrentsetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路11直流电流设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-3200.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路12直流电流设置" name="Str12DCcurrentsetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路12直流电流设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-3200.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路01直流功率设置" name="Str01DCpowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路01直流功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路02直流功率设置" name="Str02DCpowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路02直流功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路03直流功率设置" name="Str03DCpowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路03直流功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路04直流功率设置" name="Str04DCpowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路04直流功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路05直流功率设置" name="Str05DCpowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路05直流功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路06直流功率设置" name="Str06DCpowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路06直流功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路07直流功率设置" name="Str07DCpowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路07直流功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路08直流功率设置" name="Str08DCpowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路08直流功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路09直流功率设置" name="Str09DCpowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路09直流功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路10直流功率设置" name="Str10DCpowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路10直流功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路11直流功率设置" name="Str11DCpowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路11直流功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路12直流功率设置" name="Str12DCpowersetpoint">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路12直流功率设置</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1400.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1400.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路01最大充电电流" name="Str01Maximumchargecurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路01最大充电电流</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路02最大充电电流" name="Str02Maximumchargecurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路02最大充电电流</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路03最大充电电流" name="Str03Maximumchargecurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路03最大充电电流</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路04最大充电电流" name="Str04Maximumchargecurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路04最大充电电流</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路05最大充电电流" name="Str05Maximumchargecurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路05最大充电电流</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路06最大充电电流" name="Str06Maximumchargecurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路06最大充电电流</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路07最大充电电流" name="Str07Maximumchargecurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路07最大充电电流</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路08最大充电电流" name="Str08Maximumchargecurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路08最大充电电流</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路09最大充电电流" name="Str09Maximumchargecurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路09最大充电电流</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路10最大充电电流" name="Str10Maximumchargecurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路10最大充电电流</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路11最大充电电流" name="Str11Maximumchargecurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路11最大充电电流</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路12最大充电电流" name="Str12Maximumchargecurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路12最大充电电流</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路01最大放电电流" name="Str01Maximumdischargecurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路01最大放电电流</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路02最大放电电流" name="Str02Maximumdischargecurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路02最大放电电流</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路03最大放电电流" name="Str03Maximumdischargecurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路03最大放电电流</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路04最大放电电流" name="Str04Maximumdischargecurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路04最大放电电流</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路05最大放电电流" name="Str05Maximumdischargecurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路05最大放电电流</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路06最大放电电流" name="Str06Maximumdischargecurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路06最大放电电流</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路07最大放电电流" name="Str07Maximumdischargecurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路07最大放电电流</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路08最大放电电流" name="Str08Maximumdischargecurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路08最大放电电流</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路09最大放电电流" name="Str09Maximumdischargecurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路09最大放电电流</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路10最大放电电流" name="Str10Maximumdischargecurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路10最大放电电流</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路11最大放电电流" name="Str11Maximumdischargecurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路11最大放电电流</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路12最大放电电流" name="Str12Maximumdischargecurrent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路12最大放电电流</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3200.0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				
				<LDevice desc="goose模拟量" inst="PIGO">
					<LN0 inst="" lnClass="LLN0" lnType="LLN0">
						<DataSet desc="模拟量" name="dsGOOSE1">
							<FCDA daName="mag.i" doName="PCSStateWord" fc="MX" ldInst="PIGO" lnClass="MMXU" lnInst="1"/>
							<FCDA daName="mag.f" doName="TotalactivepowerofACbus" fc="MX" ldInst="PIGO" lnClass="MMXU" lnInst="1"/>
							<FCDA daName="mag.f" doName="TotalreactivepowerofACbus" fc="MX" ldInst="PIGO" lnClass="MMXU" lnInst="1"/>
							<FCDA daName="mag.f" doName="PCSCapacity" fc="MX" ldInst="PIGO" lnClass="MMXU" lnInst="1"/>
							<FCDA daName="mag.f" doName="SOC" fc="MX" ldInst="PIGO" lnClass="MMXU" lnInst="1"/>
							<FCDA daName="mag.f" doName="MaximumChargePower" fc="MX" ldInst="PIGO" lnClass="MMXU" lnInst="1"/>
							<FCDA daName="mag.f" doName="MaximumDischargePower" fc="MX" ldInst="PIGO" lnClass="MMXU" lnInst="1"/>
						</DataSet>
						<GSEControl appID="PCS001PIGO/LLN0$GO$gocb1" name="gocb1" type="GOOSE" datSet="dsGOOSE1" confRev="1" minTime="2" maxTime="5000"/>
						<DOI name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
						</DOI>
					</LN0>
					<LN inst="1" lnClass="LPHD" lnType="LPHD">
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="1" lnClass="MMXU" lnType="GOOSE-ANALOG" desc="遥测">
						<DOI desc="" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="PCS状态字" name="PCSStateWord">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PCS状态字</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线总有功功率" name="TotalactivepowerofACbus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>交流母线总有功功率</Val>
							</DAI>
						</DOI>
						<DOI desc="交流母线总无功功率" name="TotalreactivepowerofACbus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Var</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>交流母线总无功功率</Val>
							</DAI>
						</DOI>
						<DOI desc="PCS额定容量" name="PCSCapacity">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PCS额定容量</Val>
							</DAI>
						</DOI>
						<DOI desc="SOC" name="SOC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>SOC</Val>
							</DAI>
						</DOI>
						<DOI desc="最大可充功率" name="MaximumChargePower">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>最大可充功率</Val>
							</DAI>
						</DOI>
						<DOI desc="最大可放功率" name="MaximumDischargePower">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>最大可放功率</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="LLN0" lnClass="LLN0">
			<DO desc="模式" name="Mod" type="INC_Mod"/>
			<DO desc="性能" name="Beh" type="INS_Beh"/>
			<DO desc="健康状况" name="Health" type="INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="LPL"/>
			<DO desc="公司名称" name="PCorpName" type="DPL"/>
			<DO desc="软件版本号" name="Version" type="DPL"/>
		</LNodeType>
		<LNodeType id="LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="DPL"/>
			<DO name="PhyHealth" type="INS_Health"/>
			<DO name="Proxy" type="SPS"/>
		</LNodeType>
		<LNodeType id="CSWI" desc="控制" lnClass="CSWI">
			<DO name="Mod" type="INC_Mod"/>
			<DO name="Beh" type="INS_Beh"/>
			<DO name="Health" type="INS_Health"/>
			<DO name="NamPlt" type="LPL"/>
			<DO desc="系统故障状态" name="ClearFault" type="SPC"/>
			<DO desc="系统并网状态" name="Gridinterconnectionmode" type="SPC"/>
			<DO desc="系统启停状态" name="SystemONOFFStatus" type="SPC"/>
			<DO desc="支路01启停状态" name="Str01ONOFFStatus" type="SPC"/>
			<DO desc="支路02启停状态" name="Str02ONOFFStatus" type="SPC"/>
			<DO desc="支路03启停状态" name="Str03ONOFFStatus" type="SPC"/>
			<DO desc="支路04启停状态" name="Str04ONOFFStatus" type="SPC"/>
			<DO desc="支路05启停状态" name="Str05ONOFFStatus" type="SPC"/>
			<DO desc="支路06启停状态" name="Str06ONOFFStatus" type="SPC"/>
			<DO desc="支路07启停状态" name="Str07ONOFFStatus" type="SPC"/>
			<DO desc="支路08启停状态" name="Str08ONOFFStatus" type="SPC"/>
			<DO desc="支路09启停状态" name="Str09ONOFFStatus" type="SPC"/>
			<DO desc="支路10启停状态" name="Str10ONOFFStatus" type="SPC"/>
			<DO desc="支路11启停状态" name="Str11ONOFFStatus" type="SPC"/>
			<DO desc="支路12启停状态" name="Str12ONOFFStatus" type="SPC"/>
		</LNodeType>
		<LNodeType id="GGIO" lnClass="GGIO">
			<DO name="Mod" type="INC_Mod"/>
			<DO name="Beh" type="INS_Beh"/>
			<DO name="Health" type="INS_Health"/>
			<DO name="NamPlt" type="LPL"/>
			<DO desc="系统故障状态" name="FaultStatus" type="SPS"/>
			<DO desc="系统告警状态" name="AlarmStatus" type="SPS"/>
			<DO desc="系统降额状态" name="DeratingStatus" type="SPS"/>
			<DO desc="系统启动中状态" name="BootingStatus" type="SPS"/>
			<DO desc="系统并网状态" name="GridtiedStatus" type="SPS"/>
			<DO desc="系统离网状态" name="OffgridStatus" type="SPS"/>
			<DO desc="系统启停状态" name="SystemONOFFStatus" type="SPS"/>
			<DO desc="系统待机状态" name="SystemStandbyStatus" type="SPS"/>
			<DO desc="系统充电状态" name="SystemChargingStatus" type="SPS"/>
			<DO desc="系统放电状态" name="SystemDischargingStatus" type="SPS"/>
			<DO desc="系统充满状态" name="SystemFullychargedStatus" type="SPS"/>
			<DO desc="系统放空状态" name="SystemTotallydischargedStatus" type="SPS"/>
			<DO desc="系统均充状态" name="SystemConstantVolttoppingcharging" type="SPS"/>
			<DO desc="系统浮充状态" name="SystemConstantVoltfloatcharging" type="SPS"/>
			<DO desc="交流母线开关闭合" name="Acbusswitchclosed" type="SPS"/>
			<DO desc="机架直流开关1闭合" name="RackDCswitch1closed" type="SPS"/>
			<DO desc="机架直流开关2闭合" name="RackDCswitch2closed" type="SPS"/>
			<DO desc="机架直流开关3闭合" name="RackDCswitch3closed" type="SPS"/>
			<DO desc="机架直流开关4闭合" name="RackDCswitch4closed" type="SPS"/>
			<DO desc="机架直流开关5闭合" name="RackDCswitch5closed" type="SPS"/>
			<DO desc="机架直流开关6闭合" name="RackDCswitch6closed" type="SPS"/>
			<DO desc="机架直流开关7闭合" name="RackDCswitch7closed" type="SPS"/>
			<DO desc="机架直流开关8闭合" name="RackDCswitch8closed" type="SPS"/>
			<DO desc="机架直流开关9闭合" name="RackDCswitch9closed" type="SPS"/>
			<DO desc="机架直流开关10闭合" name="RackDCswitch10closed" type="SPS"/>
			<DO desc="机架直流开关11闭合" name="RackDCswitch11closed" type="SPS"/>
			<DO desc="机架直流开关12闭合" name="RackDCswitch12closed" type="SPS"/>
			<DO desc="支路01启停状态" name="Str01ONOFFStatus" type="SPS"/>
			<DO desc="支路01待机状态" name="Str01StandbyStatus" type="SPS"/>
			<DO desc="支路01充电状态" name="Str01ChargingStatus" type="SPS"/>
			<DO desc="支路01放电状态" name="Str01DischargingStatus" type="SPS"/>
			<DO desc="支路01充满状态" name="Str01FullychargedStatus" type="SPS"/>
			<DO desc="支路01放空状态" name="Str01TotallydischargedStatus" type="SPS"/>
			<DO desc="支路01均充状态" name="Str01ConstantVolttoppingcharging" type="SPS"/>
			<DO desc="支路01浮充状态" name="Str01ConstantVoltfloatcharging" type="SPS"/>
			<DO desc="支路01故障状态" name="Str01FaultStatus" type="SPS"/>
			<DO desc="支路01告警状态" name="Str01AlarmStatus" type="SPS"/>
			<DO desc="支路01降额状态" name="Str01DeratingStatus" type="SPS"/>
			<DO desc="支路01启动中状态" name="Str01BootingStatus" type="SPS"/>
			<DO desc="支路01并网状态" name="Str01GridtiedStatus" type="SPS"/>
			<DO desc="支路01离网状态" name="Str01OffgridStatus" type="SPS"/>
			<DO desc="支路02启停状态" name="Str02ONOFFStatus" type="SPS"/>
			<DO desc="支路02待机状态" name="Str02StandbyStatus" type="SPS"/>
			<DO desc="支路02充电状态" name="Str02ChargingStatus" type="SPS"/>
			<DO desc="支路02放电状态" name="Str02DischargingStatus" type="SPS"/>
			<DO desc="支路02充满状态" name="Str02FullychargedStatus" type="SPS"/>
			<DO desc="支路02放空状态" name="Str02TotallydischargedStatus" type="SPS"/>
			<DO desc="支路02均充状态" name="Str02ConstantVolttoppingcharging" type="SPS"/>
			<DO desc="支路02浮充状态" name="Str02ConstantVoltfloatcharging" type="SPS"/>
			<DO desc="支路02故障状态" name="Str02FaultStatus" type="SPS"/>
			<DO desc="支路02告警状态" name="Str02AlarmStatus" type="SPS"/>
			<DO desc="支路02降额状态" name="Str02DeratingStatus" type="SPS"/>
			<DO desc="支路02启动中状态" name="Str02BootingStatus" type="SPS"/>
			<DO desc="支路02并网状态" name="Str02GridtiedStatus" type="SPS"/>
			<DO desc="支路02离网状态" name="Str02OffgridStatus" type="SPS"/>
			<DO desc="支路03启停状态" name="Str03ONOFFStatus" type="SPS"/>
			<DO desc="支路03待机状态" name="Str03StandbyStatus" type="SPS"/>
			<DO desc="支路03充电状态" name="Str03ChargingStatus" type="SPS"/>
			<DO desc="支路03放电状态" name="Str03DischargingStatus" type="SPS"/>
			<DO desc="支路03充满状态" name="Str03FullychargedStatus" type="SPS"/>
			<DO desc="支路03放空状态" name="Str03TotallydischargedStatus" type="SPS"/>
			<DO desc="支路03均充状态" name="Str03ConstantVolttoppingcharging" type="SPS"/>
			<DO desc="支路03浮充状态" name="Str03ConstantVoltfloatcharging" type="SPS"/>
			<DO desc="支路03故障状态" name="Str03FaultStatus" type="SPS"/>
			<DO desc="支路03告警状态" name="Str03AlarmStatus" type="SPS"/>
			<DO desc="支路03降额状态" name="Str03DeratingStatus" type="SPS"/>
			<DO desc="支路03启动中状态" name="Str03BootingStatus" type="SPS"/>
			<DO desc="支路03并网状态" name="Str03GridtiedStatus" type="SPS"/>
			<DO desc="支路03离网状态" name="Str03OffgridStatus" type="SPS"/>
			<DO desc="支路04启停状态" name="Str04ONOFFStatus" type="SPS"/>
			<DO desc="支路04待机状态" name="Str04StandbyStatus" type="SPS"/>
			<DO desc="支路04充电状态" name="Str04ChargingStatus" type="SPS"/>
			<DO desc="支路04放电状态" name="Str04DischargingStatus" type="SPS"/>
			<DO desc="支路04充满状态" name="Str04FullychargedStatus" type="SPS"/>
			<DO desc="支路04放空状态" name="Str04TotallydischargedStatus" type="SPS"/>
			<DO desc="支路04均充状态" name="Str04ConstantVolttoppingcharging" type="SPS"/>
			<DO desc="支路04浮充状态" name="Str04ConstantVoltfloatcharging" type="SPS"/>
			<DO desc="支路04故障状态" name="Str04FaultStatus" type="SPS"/>
			<DO desc="支路04告警状态" name="Str04AlarmStatus" type="SPS"/>
			<DO desc="支路04降额状态" name="Str04DeratingStatus" type="SPS"/>
			<DO desc="支路04启动中状态" name="Str04BootingStatus" type="SPS"/>
			<DO desc="支路04并网状态" name="Str04GridtiedStatus" type="SPS"/>
			<DO desc="支路04离网状态" name="Str04OffgridStatus" type="SPS"/>
			<DO desc="支路05启停状态" name="Str05ONOFFStatus" type="SPS"/>
			<DO desc="支路05待机状态" name="Str05StandbyStatus" type="SPS"/>
			<DO desc="支路05充电状态" name="Str05ChargingStatus" type="SPS"/>
			<DO desc="支路05放电状态" name="Str05DischargingStatus" type="SPS"/>
			<DO desc="支路05充满状态" name="Str05FullychargedStatus" type="SPS"/>
			<DO desc="支路05放空状态" name="Str05TotallydischargedStatus" type="SPS"/>
			<DO desc="支路05均充状态" name="Str05ConstantVolttoppingcharging" type="SPS"/>
			<DO desc="支路05浮充状态" name="Str05ConstantVoltfloatcharging" type="SPS"/>
			<DO desc="支路05故障状态" name="Str05FaultStatus" type="SPS"/>
			<DO desc="支路05告警状态" name="Str05AlarmStatus" type="SPS"/>
			<DO desc="支路05降额状态" name="Str05DeratingStatus" type="SPS"/>
			<DO desc="支路05启动中状态" name="Str05BootingStatus" type="SPS"/>
			<DO desc="支路05并网状态" name="Str05GridtiedStatus" type="SPS"/>
			<DO desc="支路05离网状态" name="Str05OffgridStatus" type="SPS"/>
			<DO desc="支路06启停状态" name="Str06ONOFFStatus" type="SPS"/>
			<DO desc="支路06待机状态" name="Str06StandbyStatus" type="SPS"/>
			<DO desc="支路06充电状态" name="Str06ChargingStatus" type="SPS"/>
			<DO desc="支路06放电状态" name="Str06DischargingStatus" type="SPS"/>
			<DO desc="支路06充满状态" name="Str06FullychargedStatus" type="SPS"/>
			<DO desc="支路06放空状态" name="Str06TotallydischargedStatus" type="SPS"/>
			<DO desc="支路06均充状态" name="Str06ConstantVolttoppingcharging" type="SPS"/>
			<DO desc="支路06浮充状态" name="Str06ConstantVoltfloatcharging" type="SPS"/>
			<DO desc="支路06故障状态" name="Str06FaultStatus" type="SPS"/>
			<DO desc="支路06告警状态" name="Str06AlarmStatus" type="SPS"/>
			<DO desc="支路06降额状态" name="Str06DeratingStatus" type="SPS"/>
			<DO desc="支路06启动中状态" name="Str06BootingStatus" type="SPS"/>
			<DO desc="支路06并网状态" name="Str06GridtiedStatus" type="SPS"/>
			<DO desc="支路06离网状态" name="Str06OffgridStatus" type="SPS"/>
			<DO desc="支路07启停状态" name="Str07ONOFFStatus" type="SPS"/>
			<DO desc="支路07待机状态" name="Str07StandbyStatus" type="SPS"/>
			<DO desc="支路07充电状态" name="Str07ChargingStatus" type="SPS"/>
			<DO desc="支路07放电状态" name="Str07DischargingStatus" type="SPS"/>
			<DO desc="支路07充满状态" name="Str07FullychargedStatus" type="SPS"/>
			<DO desc="支路07放空状态" name="Str07TotallydischargedStatus" type="SPS"/>
			<DO desc="支路07均充状态" name="Str07ConstantVolttoppingcharging" type="SPS"/>
			<DO desc="支路07浮充状态" name="Str07ConstantVoltfloatcharging" type="SPS"/>
			<DO desc="支路07故障状态" name="Str07FaultStatus" type="SPS"/>
			<DO desc="支路07告警状态" name="Str07AlarmStatus" type="SPS"/>
			<DO desc="支路07降额状态" name="Str07DeratingStatus" type="SPS"/>
			<DO desc="支路07启动中状态" name="Str07BootingStatus" type="SPS"/>
			<DO desc="支路07并网状态" name="Str07GridtiedStatus" type="SPS"/>
			<DO desc="支路07离网状态" name="Str07OffgridStatus" type="SPS"/>
			<DO desc="支路08启停状态" name="Str08ONOFFStatus" type="SPS"/>
			<DO desc="支路08待机状态" name="Str08StandbyStatus" type="SPS"/>
			<DO desc="支路08充电状态" name="Str08ChargingStatus" type="SPS"/>
			<DO desc="支路08放电状态" name="Str08DischargingStatus" type="SPS"/>
			<DO desc="支路08充满状态" name="Str08FullychargedStatus" type="SPS"/>
			<DO desc="支路08放空状态" name="Str08TotallydischargedStatus" type="SPS"/>
			<DO desc="支路08均充状态" name="Str08ConstantVolttoppingcharging" type="SPS"/>
			<DO desc="支路08浮充状态" name="Str08ConstantVoltfloatcharging" type="SPS"/>
			<DO desc="支路08故障状态" name="Str08FaultStatus" type="SPS"/>
			<DO desc="支路08告警状态" name="Str08AlarmStatus" type="SPS"/>
			<DO desc="支路08降额状态" name="Str08DeratingStatus" type="SPS"/>
			<DO desc="支路08启动中状态" name="Str08BootingStatus" type="SPS"/>
			<DO desc="支路08并网状态" name="Str08GridtiedStatus" type="SPS"/>
			<DO desc="支路08离网状态" name="Str08OffgridStatus" type="SPS"/>
			<DO desc="支路09启停状态" name="Str09ONOFFStatus" type="SPS"/>
			<DO desc="支路09待机状态" name="Str09StandbyStatus" type="SPS"/>
			<DO desc="支路09充电状态" name="Str09ChargingStatus" type="SPS"/>
			<DO desc="支路09放电状态" name="Str09DischargingStatus" type="SPS"/>
			<DO desc="支路09充满状态" name="Str09FullychargedStatus" type="SPS"/>
			<DO desc="支路09放空状态" name="Str09TotallydischargedStatus" type="SPS"/>
			<DO desc="支路09均充状态" name="Str09ConstantVolttoppingcharging" type="SPS"/>
			<DO desc="支路09浮充状态" name="Str09ConstantVoltfloatcharging" type="SPS"/>
			<DO desc="支路09故障状态" name="Str09FaultStatus" type="SPS"/>
			<DO desc="支路09告警状态" name="Str09AlarmStatus" type="SPS"/>
			<DO desc="支路09降额状态" name="Str09DeratingStatus" type="SPS"/>
			<DO desc="支路09启动中状态" name="Str09BootingStatus" type="SPS"/>
			<DO desc="支路09并网状态" name="Str09GridtiedStatus" type="SPS"/>
			<DO desc="支路09离网状态" name="Str09OffgridStatus" type="SPS"/>
			<DO desc="支路10启停状态" name="Str10ONOFFStatus" type="SPS"/>
			<DO desc="支路10待机状态" name="Str10StandbyStatus" type="SPS"/>
			<DO desc="支路10充电状态" name="Str10ChargingStatus" type="SPS"/>
			<DO desc="支路10放电状态" name="Str10DischargingStatus" type="SPS"/>
			<DO desc="支路10充满状态" name="Str10FullychargedStatus" type="SPS"/>
			<DO desc="支路10放空状态" name="Str10TotallydischargedStatus" type="SPS"/>
			<DO desc="支路10均充状态" name="Str10ConstantVolttoppingcharging" type="SPS"/>
			<DO desc="支路10浮充状态" name="Str10ConstantVoltfloatcharging" type="SPS"/>
			<DO desc="支路10故障状态" name="Str10FaultStatus" type="SPS"/>
			<DO desc="支路10告警状态" name="Str10AlarmStatus" type="SPS"/>
			<DO desc="支路10降额状态" name="Str10DeratingStatus" type="SPS"/>
			<DO desc="支路10启动中状态" name="Str10BootingStatus" type="SPS"/>
			<DO desc="支路10并网状态" name="Str10GridtiedStatus" type="SPS"/>
			<DO desc="支路10离网状态" name="Str10OffgridStatus" type="SPS"/>
			<DO desc="支路11启停状态" name="Str11ONOFFStatus" type="SPS"/>
			<DO desc="支路11待机状态" name="Str11StandbyStatus" type="SPS"/>
			<DO desc="支路11充电状态" name="Str11ChargingStatus" type="SPS"/>
			<DO desc="支路11放电状态" name="Str11DischargingStatus" type="SPS"/>
			<DO desc="支路11充满状态" name="Str11FullychargedStatus" type="SPS"/>
			<DO desc="支路11放空状态" name="Str11TotallydischargedStatus" type="SPS"/>
			<DO desc="支路11均充状态" name="Str11ConstantVolttoppingcharging" type="SPS"/>
			<DO desc="支路11浮充状态" name="Str11ConstantVoltfloatcharging" type="SPS"/>
			<DO desc="支路11故障状态" name="Str11FaultStatus" type="SPS"/>
			<DO desc="支路11告警状态" name="Str11AlarmStatus" type="SPS"/>
			<DO desc="支路11降额状态" name="Str11DeratingStatus" type="SPS"/>
			<DO desc="支路11启动中状态" name="Str11BootingStatus" type="SPS"/>
			<DO desc="支路11并网状态" name="Str11GridtiedStatus" type="SPS"/>
			<DO desc="支路11离网状态" name="Str11OffgridStatus" type="SPS"/>
			<DO desc="支路12启停状态" name="Str12ONOFFStatus" type="SPS"/>
			<DO desc="支路12待机状态" name="Str12StandbyStatus" type="SPS"/>
			<DO desc="支路12充电状态" name="Str12ChargingStatus" type="SPS"/>
			<DO desc="支路12放电状态" name="Str12DischargingStatus" type="SPS"/>
			<DO desc="支路12充满状态" name="Str12FullychargedStatus" type="SPS"/>
			<DO desc="支路12放空状态" name="Str12TotallydischargedStatus" type="SPS"/>
			<DO desc="支路12均充状态" name="Str12ConstantVolttoppingcharging" type="SPS"/>
			<DO desc="支路12浮充状态" name="Str12ConstantVoltfloatcharging" type="SPS"/>
			<DO desc="支路12故障状态" name="Str12FaultStatus" type="SPS"/>
			<DO desc="支路12告警状态" name="Str12AlarmStatus" type="SPS"/>
			<DO desc="支路12降额状态" name="Str12DeratingStatus" type="SPS"/>
			<DO desc="支路12启动中状态" name="Str12BootingStatus" type="SPS"/>
			<DO desc="支路12并网状态" name="Str12GridtiedStatus" type="SPS"/>
			<DO desc="支路12离网状态" name="Str12OffgridStatus" type="SPS"/>
			<DO desc="AC模块01在线状态" name="ACmodule01onlineStatus" type="SPS"/>
			<DO desc="AC模块02在线状态" name="ACmodule02onlineStatus" type="SPS"/>
			<DO desc="AC模块03在线状态" name="ACmodule03onlineStatus" type="SPS"/>
			<DO desc="AC模块04在线状态" name="ACmodule04onlineStatus" type="SPS"/>
			<DO desc="AC模块05在线状态" name="ACmodule05onlineStatus" type="SPS"/>
			<DO desc="AC模块06在线状态" name="ACmodule06onlineStatus" type="SPS"/>
			<DO desc="AC模块07在线状态" name="ACmodule07onlineStatus" type="SPS"/>
			<DO desc="AC模块08在线状态" name="ACmodule08onlineStatus" type="SPS"/>
			<DO desc="AC模块09在线状态" name="ACmodule09onlineStatus" type="SPS"/>
			<DO desc="AC模块10在线状态" name="ACmodule10onlineStatus" type="SPS"/>
			<DO desc="AC模块11在线状态" name="ACmodule11onlineStatus" type="SPS"/>
			<DO desc="AC模块12在线状态" name="ACmodule12onlineStatus" type="SPS"/>
			<DO desc="机架控制板在线状态" name="CabinetcontrolboardonlineStatus" type="SPS"/>
			<DO desc="AC模块01启停状态" name="ACmodule01ONOFFStatus" type="SPS"/>
			<DO desc="AC模块02启停状态" name="ACmodule02ONOFFStatus" type="SPS"/>
			<DO desc="AC模块03启停状态" name="ACmodule03ONOFFStatus" type="SPS"/>
			<DO desc="AC模块04启停状态" name="ACmodule04ONOFFStatus" type="SPS"/>
			<DO desc="AC模块05启停状态" name="ACmodule05ONOFFStatus" type="SPS"/>
			<DO desc="AC模块06启停状态" name="ACmodule06ONOFFStatus" type="SPS"/>
			<DO desc="AC模块07启停状态" name="ACmodule07ONOFFStatus" type="SPS"/>
			<DO desc="AC模块08启停状态" name="ACmodule08ONOFFStatus" type="SPS"/>
			<DO desc="AC模块09启停状态" name="ACmodule09ONOFFStatus" type="SPS"/>
			<DO desc="AC模块10启停状态" name="ACmodule10ONOFFStatus" type="SPS"/>
			<DO desc="AC模块11启停状态" name="ACmodule11ONOFFStatus" type="SPS"/>
			<DO desc="AC模块12启停状态" name="ACmodule12ONOFFStatus" type="SPS"/>
			<DO desc="机架控制板启停状态" name="CabinetcontrolboardONOFFStatus" type="SPS"/>
			<DO desc="AC模块01告警状态" name="ACmodule01alarmStatus" type="SPS"/>
			<DO desc="AC模块02告警状态" name="ACmodule02alarmStatus" type="SPS"/>
			<DO desc="AC模块03告警状态" name="ACmodule03alarmStatus" type="SPS"/>
			<DO desc="AC模块04告警状态" name="ACmodule04alarmStatus" type="SPS"/>
			<DO desc="AC模块05告警状态" name="ACmodule05alarmStatus" type="SPS"/>
			<DO desc="AC模块06告警状态" name="ACmodule06alarmStatus" type="SPS"/>
			<DO desc="AC模块07告警状态" name="ACmodule07alarmStatus" type="SPS"/>
			<DO desc="AC模块08告警状态" name="ACmodule08alarmStatus" type="SPS"/>
			<DO desc="AC模块09告警状态" name="ACmodule09alarmStatus" type="SPS"/>
			<DO desc="AC模块10告警状态" name="ACmodule10alarmStatus" type="SPS"/>
			<DO desc="AC模块11告警状态" name="ACmodule11alarmStatus" type="SPS"/>
			<DO desc="AC模块12告警状态" name="ACmodule12alarmStatus" type="SPS"/>
			<DO desc="机架控制板告警状态" name="CabinetcontrolboardalarmStatus" type="SPS"/>
			<DO desc="AC模块01故障状态" name="ACmodule01faultStatus" type="SPS"/>
			<DO desc="AC模块02故障状态" name="ACmodule02faultStatus" type="SPS"/>
			<DO desc="AC模块03故障状态" name="ACmodule03faultStatus" type="SPS"/>
			<DO desc="AC模块04故障状态" name="ACmodule04faultStatus" type="SPS"/>
			<DO desc="AC模块05故障状态" name="ACmodule05faultStatus" type="SPS"/>
			<DO desc="AC模块06故障状态" name="ACmodule06faultStatus" type="SPS"/>
			<DO desc="AC模块07故障状态" name="ACmodule07faultStatus" type="SPS"/>
			<DO desc="AC模块08故障状态" name="ACmodule08faultStatus" type="SPS"/>
			<DO desc="AC模块09故障状态" name="ACmodule09faultStatus" type="SPS"/>
			<DO desc="AC模块10故障状态" name="ACmodule10faultStatus" type="SPS"/>
			<DO desc="AC模块11故障状态" name="ACmodule11faultStatus" type="SPS"/>
			<DO desc="AC模块12故障状态" name="ACmodule12faultStatus" type="SPS"/>
			<DO desc="机架控制板故障状态" name="CabinetcontrolboardfaultStatus" type="SPS"/>
			<DO desc="紧急停机" name="EPO" type="SPS"/>
			<DO desc="校准参数异常" name="Calibrationparameterabnormal" type="SPS"/>
			<DO desc="采样零点异常" name="Samplingzeroabnormal" type="SPS"/>
			<DO desc="Flash异常" name="Flashabnormal" type="SPS"/>
			<DO desc="DSP初始化异常" name="DSPinitializingabnormal" type="SPS"/>
			<DO desc="监控初始化异常" name="Monitorinitializingabnormal" type="SPS"/>
			<DO desc="DSP版本异常" name="DSPversionabnormal" type="SPS"/>
			<DO desc="CPLD版本异常" name="CPLDversionabnormal" type="SPS"/>
			<DO desc="硬件版本异常" name="Hardwareversionabnormal" type="SPS"/>
			<DO desc="重号故障" name="IDreduplicatedfault" type="SPS"/>
			<DO desc="主机冲突故障" name="MasterConflictFault" type="SPS"/>
			<DO desc="DSP参数设置不匹配" name="DSPParametermismatch" type="SPS"/>
			<DO desc="监控参数设置不匹配" name="MonitorParametermismatch" type="SPS"/>
			<DO desc="Drm0 关机" name="Drm0Shutdown" type="SPS"/>
			<DO desc="总通信故障" name="Totalcommfault" type="SPS"/>
			<DO desc="CANA通信故障" name="CANAcommFault" type="SPS"/>
			<DO desc="CANB通信故障" name="CANBcommfault" type="SPS"/>
			<DO desc="CANC通信故障" name="CANCcommfault" type="SPS"/>
			<DO desc="同步信号1故障" name="Synchronoussignal1fault" type="SPS"/>
			<DO desc="同步信号2故障" name="Synchronoussignal2fault" type="SPS"/>
			<DO desc="辅助控制板通信故障" name="Auxiliaryboardcommfault" type="SPS"/>
			<DO desc="SPI通信故障" name="SPIcommfault" type="SPS"/>
			<DO desc="EMS通信连接超时" name="EMScommconnectiontimeout" type="SPS"/>
			<DO desc="BMS通信连接超时" name="BMScommconnectiontimeout" type="SPS"/>
			<DO desc="RJ485通讯故障" name="RJ485commFault" type="SPS"/>
			<DO desc="电网电表通信超时" name="Gridammetercommtimeout" type="SPS"/>
			<DO desc="总风扇故障" name="TotalFanfault" type="SPS"/>
			<DO desc="模块风扇故障1" name="ModuleFanfault1" type="SPS"/>
			<DO desc="模块风扇故障2" name="ModuleFanfault2" type="SPS"/>
			<DO desc="模块风扇故障3" name="ModuleFanfault3" type="SPS"/>
			<DO desc="模块风扇故障4" name="ModuleFanfault4" type="SPS"/>
			<DO desc="机柜风扇故障1" name="CabinetFanfault1" type="SPS"/>
			<DO desc="机柜风扇故障2" name="CabinetFanfault2" type="SPS"/>
			<DO desc="机柜风扇故障3" name="CabinetFanfault3" type="SPS"/>
			<DO desc="机柜风扇故障4" name="CabinetFanfault4" type="SPS"/>
			<DO desc="总辅助电源故障" name="TotalAuxiliarypowerfault" type="SPS"/>
			<DO desc="辅助电源故障1" name="Auxiliarypowerfault1" type="SPS"/>
			<DO desc="辅助电源故障2" name="Auxiliarypowerfault2" type="SPS"/>
			<DO desc="辅助电源故障3" name="Auxiliarypowerfault3" type="SPS"/>
			<DO desc="辅助电源故障4" name="Auxiliarypowerfault4" type="SPS"/>
			<DO desc="辅助电源故障5" name="Auxiliarypowerfault5" type="SPS"/>
			<DO desc="总过温故障" name="Totalovertempfault" type="SPS"/>
			<DO desc="模块过温1" name="Moduleovertemperature1" type="SPS"/>
			<DO desc="模块过温2" name="Moduleovertemperature2" type="SPS"/>
			<DO desc="模块过温3" name="Moduleovertemperature3" type="SPS"/>
			<DO desc="模块过温4" name="Moduleovertemperature4" type="SPS"/>
			<DO desc="机柜过温1" name="Cabinetovertemperature1" type="SPS"/>
			<DO desc="机柜过温2" name="Cabinetovertemperature2" type="SPS"/>
			<DO desc="机柜过温3" name="Cabinetovertemperature3" type="SPS"/>
			<DO desc="机柜过温4" name="Cabinetovertemperature4" type="SPS"/>
			<DO desc="总降额异常" name="Totalderatingabnormal" type="SPS"/>
			<DO desc="模块过温降额" name="Moduleovertempderating" type="SPS"/>
			<DO desc="机柜过温降额" name="Cabinetovertempderating" type="SPS"/>
			<DO desc="环境过温降额" name="Ambientovertempderating" type="SPS"/>
			<DO desc="温度探头1故障" name="Tempsensor1fault" type="SPS"/>
			<DO desc="温度探头2故障" name="Tempsensor2fault" type="SPS"/>
			<DO desc="温度探头3故障" name="Tempsensor3fault" type="SPS"/>
			<DO desc="温度探头4故障" name="Tempsensor4fault" type="SPS"/>
			<DO desc="模块电流不平衡" name="Modulecurrentasymmetric" type="SPS"/>
			<DO desc="直流保险故障" name="DCfuseblown" type="SPS"/>
			<DO desc="交流保险故障" name="ACfuseblown" type="SPS"/>
			<DO desc="频繁启动" name="Startfrequently" type="SPS"/>
			<DO desc="控制器采样不一致" name="Controllersamplingdifference" type="SPS"/>
			<DO desc="电池电量不足" name="Batteryunderenergy" type="SPS"/>
			<DO desc="绝缘检测异常1" name="Insulationdetect1abnormal" type="SPS"/>
			<DO desc="绝缘检测异常2" name="Insulationdetect2abnormal" type="SPS"/>
			<DO desc="BMS干节点故障" name="Bmsdrycontactfault" type="SPS"/>
			<DO desc="环境湿度过高" name="Ambienthumiditytoohigh" type="SPS"/>
			<DO desc="防雷器故障" name="SPDfault" type="SPS"/>
			<DO desc="PE-N接触器短路" name="PENcontactorshortcircuit" type="SPS"/>
			<DO desc="PE-N接触器开路" name="PENcontactoropencircuit" type="SPS"/>
			<DO desc="N接触器短路" name="Ncontactorshortcircuit" type="SPS"/>
			<DO desc="N接触器开路" name="Ncontactoropencircuit" type="SPS"/>
			<DO desc="总模块过流故障" name="TotalModuleovercurrentfault" type="SPS"/>
			<DO desc="模块过流故障1" name="Moduleovercurrentfault1" type="SPS"/>
			<DO desc="模块过流故障2" name="Moduleovercurrentfault2" type="SPS"/>
			<DO desc="模块过流故障3" name="Moduleovercurrentfault3" type="SPS"/>
			<DO desc="模块过流故障4" name="Moduleovercurrentfault4" type="SPS"/>
			<DO desc="模块过流故障5" name="Moduleovercurrentfault5" type="SPS"/>
			<DO desc="模块过流故障6" name="Moduleovercurrentfault6" type="SPS"/>
			<DO desc="模块过流故障7" name="Moduleovercurrentfault7" type="SPS"/>
			<DO desc="总模块限流告警" name="TotalModulecurrentlimitalarm" type="SPS"/>
			<DO desc="模块限流告警1" name="Modulecurrentlimitalarm1" type="SPS"/>
			<DO desc="模块限流告警2" name="Modulecurrentlimitalarm2" type="SPS"/>
			<DO desc="模块限流告警3" name="Modulecurrentlimitalarm3" type="SPS"/>
			<DO desc="模块限流告警4" name="Modulecurrentlimitalarm4" type="SPS"/>
			<DO desc="模块限流告警5" name="Modulecurrentlimitalarm5" type="SPS"/>
			<DO desc="模块限流告警6" name="Modulecurrentlimitalarm6" type="SPS"/>
			<DO desc="模块限流告警7" name="Modulecurrentlimitalarm7" type="SPS"/>
			<DO desc="总模块电流异常" name="TotalModulecurrentabnormal" type="SPS"/>
			<DO desc="模块电流异常1" name="Modulecurrentabnormal1" type="SPS"/>
			<DO desc="模块电流异常2" name="Modulecurrentabnormal2" type="SPS"/>
			<DO desc="模块电流异常3" name="Modulecurrentabnormal3" type="SPS"/>
			<DO desc="模块电流异常4" name="Modulecurrentabnormal4" type="SPS"/>
			<DO desc="模块电流异常5" name="Modulecurrentabnormal5" type="SPS"/>
			<DO desc="模块电流异常6" name="Modulecurrentabnormal6" type="SPS"/>
			<DO desc="模块电流异常7" name="Modulecurrentabnormal7" type="SPS"/>
			<DO desc="直流输入过压" name="DCinputovervoltage" type="SPS"/>
			<DO desc="直流输入欠压" name="DCinputundervoltage" type="SPS"/>
			<DO desc="直流输入反接" name="DCinputreverseconnection" type="SPS"/>
			<DO desc="直流过载报警" name="DCoverloadalarm" type="SPS"/>
			<DO desc="直流过载超时" name="DCoverloadtimeout" type="SPS"/>
			<DO desc="直流输入软启动失败" name="DCinputsoftstartfailed" type="SPS"/>
			<DO desc="直流输入电控开关开路" name="DCIngalvanicbreakdevopencircuit" type="SPS"/>
			<DO desc="直流输入电控开关短路" name="DCIngalvanicbreakdevshortcircuit" type="SPS"/>
			<DO desc="直流输入电控开关硬件故障" name="DCIngalvanicbreakdevhardwarefault" type="SPS"/>
			<DO desc="直流输入软启电控开关故障" name="DCinputsoftgalvanicbreakdevfault" type="SPS"/>
			<DO desc="直流接入干节点开路" name="DCaccessdrycontactopencircuit" type="SPS"/>
			<DO desc="直流母线过压" name="DCbusovervoltage" type="SPS"/>
			<DO desc="直流母线欠压" name="DCbusundervoltage" type="SPS"/>
			<DO desc="直流母线电压不平衡" name="DCbusvoltageunbalanced" type="SPS"/>
			<DO desc="直流母线软启动失败" name="DCbussoftstartfailed" type="SPS"/>
			<DO desc="直流母线电控开关开路" name="DCbusgalvanicbreakdevopencircuit" type="SPS"/>
			<DO desc="直流母线电控开关短路" name="DCbusgalvanicbreakdevshortcircuit" type="SPS"/>
			<DO desc="直流母线电控开关硬件故障" name="DCbusgalvanicbreakdevhardwarefault" type="SPS"/>
			<DO desc="直流母线软启电控开关故障" name="DCbussoftgalvanicbreakdevfault" type="SPS"/>
			<DO desc="直流绝缘检测异常" name="DCinsulationdetectabnormal" type="SPS"/>
			<DO desc="BMS跳机故障" name="BMSshutdownfault" type="SPS"/>
			<DO desc="BMS干节点禁止充电" name="BMSdrycontactFullycharged" type="SPS"/>
			<DO desc="BMS干节点禁止放电" name="BMSdrycontacttotallydischarged" type="SPS"/>
			<DO desc="交流母线过压" name="ACbusovervoltage" type="SPS"/>
			<DO desc="交流母线欠压" name="ACbusundervoltage" type="SPS"/>
			<DO desc="交流母线过频" name="ACbusoverfrequency" type="SPS"/>
			<DO desc="交流母线欠频" name="ACbusunderfrequency" type="SPS"/>
			<DO desc="交流母线反序" name="ACbusphasereversed" type="SPS"/>
			<DO desc="交流母线电压不平衡" name="ACbusvoltageasymmetric" type="SPS"/>
			<DO desc="交流母线电压异常" name="ACbusvoltageabnormal" type="SPS"/>
			<DO desc="交流母线缺相" name="ACbusphaselost" type="SPS"/>
			<DO desc="孤岛保护" name="Islandingprotection" type="SPS"/>
			<DO desc="锁相失败" name="PLLfailed" type="SPS"/>
			<DO desc="交流电流直流分量超量" name="Accurrentdccomponentexcess" type="SPS"/>
			<DO desc="交流过载报警" name="Acoverloadalarm" type="SPS"/>
			<DO desc="交流过载超时" name="Acoverloadtimeout" type="SPS"/>
			<DO desc="交流母线禁止接入" name="Acbusconnectionforbidden" type="SPS"/>
			<DO desc="离网电压异常" name="OffgridVoltabnormal" type="SPS"/>
			<DO desc="离网电压震荡" name="OffgridVoltoscillation" type="SPS"/>
			<DO desc="离网频率异常" name="Offgridfrequencyabnormal" type="SPS"/>
			<DO desc="离网电压反序" name="OffgridVoltphasereversed" type="SPS"/>
			<DO desc="离网电压缺相" name="OffgridVoltphaselost" type="SPS"/>
			<DO desc="交流电压直流分量超量" name="ACvoltdccomponentexcess" type="SPS"/>
			<DO desc="并离网切换错误" name="OnOffgridtogglingerror" type="SPS"/>
			<DO desc="交流软启动失败" name="ACsoftstartfailed" type="SPS"/>
			<DO desc="交流电控开关开路" name="ACgalvanicbreakdevopencircuit" type="SPS"/>
			<DO desc="交流电控开关短路" name="ACgalvanicbreakdevshortcircuit" type="SPS"/>
			<DO desc="交流电控开关硬件故障" name="ACgalvanicbreakdevfaulthardwarefault" type="SPS"/>
			<DO desc="交流软启电控开关故障" name="ACsoftgalvanicbreakdevfault" type="SPS"/>
		</LNodeType>
		<LNodeType id="MMXU-R0" desc="模拟量" lnClass="MMXU">
			<DO name="Mod" type="INC_Mod"/>
			<DO name="Beh" type="INS_Beh"/>
			<DO name="Health" type="INS_Health"/>
			<DO name="NamPlt" type="LPL"/>
			<DO desc="模块温度" name="Moduletemperature" type="MV"/>
			<DO desc="环境温度" name="Ambienttemperature" type="MV"/>
			<DO desc="最大运行容量" name="Maximumoperatingcapacity" type="MV"/>
			<DO desc="交流母线总功率因数" name="TotalPFofACbus" type="MV"/>
			<DO desc="交流母线A相功率因数" name="L1PFofACbus" type="MV"/>
			<DO desc="交流母线B相功率因数" name="L2PFofACbus" type="MV"/>
			<DO desc="交流母线C相功率因数" name="L3PFofACbus" type="MV"/>
			<DO desc="交流母线总有功功率" name="TotalactivepowerofACbus" type="MV"/>
			<DO desc="交流母线A相有功功率" name="L1activepowerofACbus" type="MV"/>
			<DO desc="交流母线B相有功功率" name="L2activepowerofACbus" type="MV"/>
			<DO desc="交流母线C相有功功率" name="L3activepowerofACbus" type="MV"/>
			<DO desc="交流母线总无功功率" name="TotalreactivepowerofACbus" type="MV"/>
			<DO desc="交流母线A相无功功率" name="L1reactivepowerofACbus" type="MV"/>
			<DO desc="交流母线B相无功功率" name="L2reactivepowerofACbus" type="MV"/>
			<DO desc="交流母线C相无功功率" name="L3reactivepowerofACbus" type="MV"/>
			<DO desc="交流母线总视在功率" name="TotalapparentpowerofACbus" type="MV"/>
			<DO desc="交流母线A相视在功率" name="L1apparentpowerofACbus" type="MV"/>
			<DO desc="交流母线B相视在功率" name="L2apparentpowerofACbus" type="MV"/>
			<DO desc="交流母线C相视在功率" name="L3apparentpowerofACbus" type="MV"/>
			<DO desc="交流母线A相电流" name="L1currentofACbus" type="MV"/>
			<DO desc="交流母线B相电流" name="L2currentofACbus" type="MV"/>
			<DO desc="交流母线C相电流" name="L3currentofACbus" type="MV"/>
			<DO desc="交流母线频率" name="ACbusfrequency" type="MV"/>
			<DO desc="交流母线AB线电压" name="L1L2voltageofACbus" type="MV"/>
			<DO desc="交流母线BC线电压" name="L2L3voltageofACbus" type="MV"/>
			<DO desc="交流母线CA线电压" name="L3L1voltageofACbus" type="MV"/>
			<DO desc="累计交流放电电量" name="DischargedenergythroughACport" type="MV"/>
			<DO desc="累计交流充电电量" name="ChargedenergythroughACport" type="MV"/>
			<DO desc="当天交流放电电量" name="DailydischargedenergythroughACport" type="MV"/>
			<DO desc="当天交流充电电量" name="DailychargedenergythroughACport" type="MV"/>
			<DO desc="支路01直流功率" name="Str01DCpower" type="MV"/>
			<DO desc="支路01直流电流" name="Str01DCcurrent" type="MV"/>
			<DO desc="支路01直流输入电压" name="Str01DCinputvoltage" type="MV"/>
			<DO desc="支路02直流功率" name="Str02DCpower" type="MV"/>
			<DO desc="支路02直流电流" name="Str02DCcurrent" type="MV"/>
			<DO desc="支路02直流输入电压" name="Str02DCinputvoltage" type="MV"/>
			<DO desc="支路03直流功率" name="Str03DCpower" type="MV"/>
			<DO desc="支路03直流电流" name="Str03DCcurrent" type="MV"/>
			<DO desc="支路03直流输入电压" name="Str03DCinputvoltage" type="MV"/>
			<DO desc="支路04直流功率" name="Str04DCpower" type="MV"/>
			<DO desc="支路04直流电流" name="Str04DCcurrent" type="MV"/>
			<DO desc="支路04直流输入电压" name="Str04DCinputvoltage" type="MV"/>
			<DO desc="支路05直流功率" name="Str05DCpower" type="MV"/>
			<DO desc="支路05直流电流" name="Str05DCcurrent" type="MV"/>
			<DO desc="支路05直流输入电压" name="Str05DCinputvoltage" type="MV"/>
			<DO desc="支路06直流功率" name="Str06DCpower" type="MV"/>
			<DO desc="支路06直流电流" name="Str06DCcurrent" type="MV"/>
			<DO desc="支路06直流输入电压" name="Str06DCinputvoltage" type="MV"/>
			<DO desc="支路07直流功率" name="Str07DCpower" type="MV"/>
			<DO desc="支路07直流电流" name="Str07DCcurrent" type="MV"/>
			<DO desc="支路07直流输入电压" name="Str07DCinputvoltage" type="MV"/>
			<DO desc="支路08直流功率" name="Str08DCpower" type="MV"/>
			<DO desc="支路08直流电流" name="Str08DCcurrent" type="MV"/>
			<DO desc="支路08直流输入电压" name="Str08DCinputvoltage" type="MV"/>
			<DO desc="支路09直流功率" name="Str09DCpower" type="MV"/>
			<DO desc="支路09直流电流" name="Str09DCcurrent" type="MV"/>
			<DO desc="支路09直流输入电压" name="Str09DCinputvoltage" type="MV"/>
			<DO desc="支路10直流功率" name="Str10DCpower" type="MV"/>
			<DO desc="支路10直流电流" name="Str10DCcurrent" type="MV"/>
			<DO desc="支路10直流输入电压" name="Str10DCinputvoltage" type="MV"/>
			<DO desc="支路11直流功率" name="Str11DCpower" type="MV"/>
			<DO desc="支路11直流电流" name="Str11DCcurrent" type="MV"/>
			<DO desc="支路11直流输入电压" name="Str11DCinputvoltage" type="MV"/>
			<DO desc="支路12直流功率" name="Str12DCpower" type="MV"/>
			<DO desc="支路12直流电流" name="Str12DCcurrent" type="MV"/>
			<DO desc="支路12直流输入电压" name="Str12DCinputvoltage" type="MV"/>
		</LNodeType>
		<LNodeType id="MMXU-RW" desc="设置量" lnClass="MMXU">
			<DO name="Mod" type="INC_Mod"/>
			<DO name="Beh" type="INS_Beh"/>
			<DO name="Health" type="INS_Health"/>
			<DO name="NamPlt" type="LPL"/>
			<DO desc="能量调度模式" name="Energydispatchingmode" type="APC"/>
			<DO desc="有功控制模式" name="Activepowercontrolmode" type="APC"/>
			<DO desc="无功控制模式" name="Reactivepowercontrolmode" type="APC"/>
			<DO desc="有功功率设置" name="Activepowersetpoint" type="APC"/>
			<DO desc="无功功率设置" name="Reactivepowersetpoint" type="APC"/>
			<DO desc="功率因数设置" name="PFsetpoint" type="APC"/>
			<DO desc="支路01交流功率设置" name="Str01ACpowersetpoint" type="APC"/>
			<DO desc="支路02交流功率设置" name="Str02ACpowersetpoint" type="APC"/>
			<DO desc="支路03交流功率设置" name="Str03ACpowersetpoint" type="APC"/>
			<DO desc="支路04交流功率设置" name="Str04ACpowersetpoint" type="APC"/>
			<DO desc="支路05交流功率设置" name="Str05ACpowersetpoint" type="APC"/>
			<DO desc="支路06交流功率设置" name="Str06ACpowersetpoint" type="APC"/>
			<DO desc="支路07交流功率设置" name="Str07ACpowersetpoint" type="APC"/>
			<DO desc="支路08交流功率设置" name="Str08ACpowersetpoint" type="APC"/>
			<DO desc="支路09交流功率设置" name="Str09ACpowersetpoint" type="APC"/>
			<DO desc="支路10交流功率设置" name="Str10ACpowersetpoint" type="APC"/>
			<DO desc="支路11交流功率设置" name="Str11ACpowersetpoint" type="APC"/>
			<DO desc="支路12交流功率设置" name="Str12ACpowersetpoint" type="APC"/>
			<DO desc="支路01直流控制模式" name="Str01DCcontrolmode" type="APC"/>
			<DO desc="支路02直流控制模式" name="Str02DCcontrolmode" type="APC"/>
			<DO desc="支路03直流控制模式" name="Str03DCcontrolmode" type="APC"/>
			<DO desc="支路04直流控制模式" name="Str04DCcontrolmode" type="APC"/>
			<DO desc="支路05直流控制模式" name="Str05DCcontrolmode" type="APC"/>
			<DO desc="支路06直流控制模式" name="Str06DCcontrolmode" type="APC"/>
			<DO desc="支路07直流控制模式" name="Str07DCcontrolmode" type="APC"/>
			<DO desc="支路08直流控制模式" name="Str08DCcontrolmode" type="APC"/>
			<DO desc="支路09直流控制模式" name="Str09DCcontrolmode" type="APC"/>
			<DO desc="支路10直流控制模式" name="Str10DCcontrolmode" type="APC"/>
			<DO desc="支路11直流控制模式" name="Str11DCcontrolmode" type="APC"/>
			<DO desc="支路12直流控制模式" name="Str12DCcontrolmode" type="APC"/>
			<DO desc="支路01直流电流设置" name="Str01DCcurrentsetpoint" type="APC"/>
			<DO desc="支路02直流电流设置" name="Str02DCcurrentsetpoint" type="APC"/>
			<DO desc="支路03直流电流设置" name="Str03DCcurrentsetpoint" type="APC"/>
			<DO desc="支路04直流电流设置" name="Str04DCcurrentsetpoint" type="APC"/>
			<DO desc="支路05直流电流设置" name="Str05DCcurrentsetpoint" type="APC"/>
			<DO desc="支路06直流电流设置" name="Str06DCcurrentsetpoint" type="APC"/>
			<DO desc="支路07直流电流设置" name="Str07DCcurrentsetpoint" type="APC"/>
			<DO desc="支路08直流电流设置" name="Str08DCcurrentsetpoint" type="APC"/>
			<DO desc="支路09直流电流设置" name="Str09DCcurrentsetpoint" type="APC"/>
			<DO desc="支路10直流电流设置" name="Str10DCcurrentsetpoint" type="APC"/>
			<DO desc="支路11直流电流设置" name="Str11DCcurrentsetpoint" type="APC"/>
			<DO desc="支路12直流电流设置" name="Str12DCcurrentsetpoint" type="APC"/>
			<DO desc="支路01直流功率设置" name="Str01DCpowersetpoint" type="APC"/>
			<DO desc="支路02直流功率设置" name="Str02DCpowersetpoint" type="APC"/>
			<DO desc="支路03直流功率设置" name="Str03DCpowersetpoint" type="APC"/>
			<DO desc="支路04直流功率设置" name="Str04DCpowersetpoint" type="APC"/>
			<DO desc="支路05直流功率设置" name="Str05DCpowersetpoint" type="APC"/>
			<DO desc="支路06直流功率设置" name="Str06DCpowersetpoint" type="APC"/>
			<DO desc="支路07直流功率设置" name="Str07DCpowersetpoint" type="APC"/>
			<DO desc="支路08直流功率设置" name="Str08DCpowersetpoint" type="APC"/>
			<DO desc="支路09直流功率设置" name="Str09DCpowersetpoint" type="APC"/>
			<DO desc="支路10直流功率设置" name="Str10DCpowersetpoint" type="APC"/>
			<DO desc="支路11直流功率设置" name="Str11DCpowersetpoint" type="APC"/>
			<DO desc="支路12直流功率设置" name="Str12DCpowersetpoint" type="APC"/>
			<DO desc="支路01最大充电电流" name="Str01Maximumchargecurrent" type="APC"/>
			<DO desc="支路02最大充电电流" name="Str02Maximumchargecurrent" type="APC"/>
			<DO desc="支路03最大充电电流" name="Str03Maximumchargecurrent" type="APC"/>
			<DO desc="支路04最大充电电流" name="Str04Maximumchargecurrent" type="APC"/>
			<DO desc="支路05最大充电电流" name="Str05Maximumchargecurrent" type="APC"/>
			<DO desc="支路06最大充电电流" name="Str06Maximumchargecurrent" type="APC"/>
			<DO desc="支路07最大充电电流" name="Str07Maximumchargecurrent" type="APC"/>
			<DO desc="支路08最大充电电流" name="Str08Maximumchargecurrent" type="APC"/>
			<DO desc="支路09最大充电电流" name="Str09Maximumchargecurrent" type="APC"/>
			<DO desc="支路10最大充电电流" name="Str10Maximumchargecurrent" type="APC"/>
			<DO desc="支路11最大充电电流" name="Str11Maximumchargecurrent" type="APC"/>
			<DO desc="支路12最大充电电流" name="Str12Maximumchargecurrent" type="APC"/>
			<DO desc="支路01最大放电电流" name="Str01Maximumdischargecurrent" type="APC"/>
			<DO desc="支路02最大放电电流" name="Str02Maximumdischargecurrent" type="APC"/>
			<DO desc="支路03最大放电电流" name="Str03Maximumdischargecurrent" type="APC"/>
			<DO desc="支路04最大放电电流" name="Str04Maximumdischargecurrent" type="APC"/>
			<DO desc="支路05最大放电电流" name="Str05Maximumdischargecurrent" type="APC"/>
			<DO desc="支路06最大放电电流" name="Str06Maximumdischargecurrent" type="APC"/>
			<DO desc="支路07最大放电电流" name="Str07Maximumdischargecurrent" type="APC"/>
			<DO desc="支路08最大放电电流" name="Str08Maximumdischargecurrent" type="APC"/>
			<DO desc="支路09最大放电电流" name="Str09Maximumdischargecurrent" type="APC"/>
			<DO desc="支路10最大放电电流" name="Str10Maximumdischargecurrent" type="APC"/>
			<DO desc="支路11最大放电电流" name="Str11Maximumdischargecurrent" type="APC"/>
			<DO desc="支路12最大放电电流" name="Str12Maximumdischargecurrent" type="APC"/>
		</LNodeType>
		<LNodeType id="GOOSE-ANALOG" lnClass="MMXU" desc="goose遥测">
			<DO name="Mod" type="INC_Mod"/>
			<DO name="Beh" type="INS_Beh"/>
			<DO name="Health" type="INS_Health"/>
			<DO name="NamPlt" type="LPL"/>
			<DO desc="PCS状态字" name="PCSStateWord" type="MV_32"/>
			<DO desc="交流母线总有功功率" name="TotalactivepowerofACbus" type="MV"/>
			<DO desc="交流母线总无功功率" name="TotalreactivepowerofACbus" type="MV"/>
			<DO desc="PCS额定容量" name="PCSCapacity" type="MV"/>
			<DO desc="SOC" name="SOC" type="MV"/>
			<DO desc="最大可充功率" name="MaximumChargePower" type="MV"/>
			<DO desc="最大可放功率" name="MaximumDischargePower" type="MV"/>
		</LNodeType>
	
		<DOType cdc="INC" desc="模式" id="INC_Mod">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Enum_Mod"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
		</DOType>
		<DOType cdc="INS" desc="性能" id="INS_Beh">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Enum_Beh"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="INS" desc="健康状况" id="INS_Health">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Enum_Health"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="DPL" desc="设备铭牌" id="DPL">
			<DA bType="VisString255" fc="DC" name="vendor"/>
		</DOType>
		<DOType cdc="LPL" desc="逻辑节点铭牌" id="LPL">
			<DA bType="VisString255" fc="DC" name="vendor"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="APC" desc="设置量" id="APC">
			<DA bType="Struct" type="AnalogueValue" fc="SP" name="setMag" dchg="true"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="Struct" type="AnalogueValue" fc="CF" name="minVal"/>
			<DA bType="Struct" type="AnalogueValue" fc="CF" name="maxVal"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit"/>
			<DA bType="Struct" type="ScaledValueConfig" name="sVC" fc="CF"/>
		</DOType>
		<DOType cdc="SPC" desc="可控的单点" id="SPC">
			<DA bType="Enum" name="ctlModel" type="ctlModel" fc="CF"/>
			<DA bType="Unicode255" name="dU" fc="DC"/>
			<DA bType="BOOLEAN" name="stVal" fc="ST" dchg="true"/>
			<DA bType="Struct" name="Oper" type="SPCOperate_1" fc="CO"/>
			<DA bType="Quality" name="q" qchg="true" fc="ST"/>
			<DA bType="Timestamp" name="t" fc="ST"/>
			<DA bType="Struct" name="Cancel" type="SPCCancel_1" fc="CO"/>
		</DOType>
		<DOType cdc="SPS" desc="单点状态信息" id="SPS">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="MV" desc="测量值" id="MV">
			<DA bType="Struct" type="AnalogueValue" name="mag" fc="MX" dchg="true"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit"/>
			<DA qchg="true" bType="Quality" name="q" fc="MX"/>
			<DA bType="Timestamp" name="t" fc="MX"/>
			<DA bType="Unicode255" name="dU" fc="DC"/>
		</DOType>
		<DOType cdc="MV" desc="电量值" id="MV_32U">
			<DA bType="Struct" type="AnalogueValueINT32U" name="mag" fc="MX" dchg="true"/>
			<DA bType="Struct" type="ScaledValueConfig" name="sVC" fc="CF"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit"/>
			<DA qchg="true" bType="Quality" name="q" fc="MX"/>
			<DA bType="Timestamp" name="t" fc="MX"/>
			<DA bType="Unicode255" name="dU" fc="DC"/>
		</DOType>
		<DOType cdc="MV" desc="状态字" id="MV_32">
			<DA bType="Struct" type="AnalogueValueINT32" name="mag" fc="MX" dchg="true"/>
			<DA bType="Struct" type="ScaledValueConfig" name="sVC" fc="CF"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit"/>
			<DA qchg="true" bType="Quality" name="q" fc="MX"/>
			<DA bType="Timestamp" name="t" fc="MX"/>
			<DA bType="Unicode255" name="dU" fc="DC"/>
		</DOType>
		<DAType id="Originator">
			<BDA bType="Enum" name="orCat" type="orCat"/>
			<BDA bType="Octet64" name="orIdent"/>
		</DAType>
		<DAType id="AnalogueValue">
			<BDA bType="FLOAT32" name="f"/>
		</DAType>
		<DAType id="AnalogueValueINT32U">
			<BDA bType="INT32U" name="i"/>
		</DAType>
		<DAType id="AnalogueValueINT32">
			<BDA bType="INT32" name="i"/>
		</DAType>
		<DAType id="Unit">
			<BDA bType="Enum" name="SIUnit" type="SIUnit"/>
			<BDA bType="Enum" name="multiplier" type="multiplier"/>
		</DAType>
		<DAType id="ScaledValueConfig">
			<BDA bType="FLOAT32" name="scaleFactor"/>
			<BDA bType="FLOAT32" name="offset"/>
		</DAType>
		<DAType id="Vector">
			<BDA bType="Struct" name="mag" type="AnalogueValue"/>
			<BDA bType="Struct" name="ang" type="AnalogueValue"/>
		</DAType>
		<DAType id="Originator_1">
			<BDA name="orCat" type="OrCat" bType="Enum"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="SPCOperate_1">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="operTm" bType="Timestamp"/>
			<BDA name="origin" type="Originator_1" bType="Struct"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="SPCCancel_1">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" type="Originator_1" bType="Struct"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<EnumType id="Enum_Mod">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Enum_Beh">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Enum_Health">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="OrCat">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="ctlModel">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="sboClass">
			<EnumVal ord="0">operate-once</EnumVal>
			<EnumVal ord="1">operate-many</EnumVal>
		</EnumType>
		<EnumType id="dirGeneral">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="dirPhs">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="cmdQual">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="range">
			<EnumVal ord="0">normal</EnumVal>
			<EnumVal ord="1">high</EnumVal>
			<EnumVal ord="2">low</EnumVal>
			<EnumVal ord="3">high-high</EnumVal>
			<EnumVal ord="4">low-low</EnumVal>
		</EnumType>
		<EnumType id="SIUnit">
			<EnumVal ord="1">none</EnumVal>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">Var</EnumVal>
			<EnumVal ord="64">theta</EnumVal>
			<EnumVal ord="65">cos(theta)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">Varh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
		</EnumType>
		<EnumType id="angRefCMV">
			<EnumVal ord="0">V</EnumVal>
			<EnumVal ord="1">A</EnumVal>
			<EnumVal ord="2">other</EnumVal>
		</EnumType>
		<EnumType id="angRefWYE">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Vother</EnumVal>
			<EnumVal ord="10">Aother</EnumVal>
		</EnumType>
		<EnumType id="multiplier">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">m</EnumVal>
			<EnumVal ord="-6">u</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"/>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
